{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-360,-600},{360,600}},preserveAspectRatio=false)",
      "S231:documentation": "info=<html>\n<p>\nBlock that is applied for multizone VAV AHU control. It outputs the supply fan status\nand the operation speed, outdoor and return air damper position, supply air\ntemperature setpoint and the valve position of the cooling and heating coils.\nIt is implemented according to the Section 5.16 of ASHRAE Guideline 36, May 2020.\n</p>\n<p>\nThe sequence consists of eight types of subsequences.\n</p>\n<h4>Supply fan speed control</h4>\n<p>\nThe fan speed control is implemented according to Section 5.16.1. It outputs\nthe boolean signal <code>y1SupFan</code> to turn on or off the supply fan.\nIn addition, based on the pressure reset request <code>uZonPreResReq</code>\nfrom the VAV zones controller, the\nsequence resets the duct pressure setpoint, and uses this setpoint\nto modulate the fan speed <code>ySupFanSpe</code> using a PI controller.\nSee\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan</a>\nfor more detailed description.\n</p>\n<h4>Minimum outdoor airflow setting</h4>\n<p>\nAccording to current occupany, supply operation status <code>ySupFan</code>,\nzone temperatures and the discharge air temperature, the sequence computes the\nminimum outdoor airflow rate setpoint, which is used as input for the economizer control.\nMore detailed information can be found in\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow</a>.\n</p>\n<h4>Economizer control</h4>\n<p>\nThe block outputs outdoor and return air damper position, <code>yOutDamPos</code> and\n<code>yRetDamPos</code>. First, it computes the position limits to satisfy the minimum\noutdoor airflow requirement. Second, it determines the availability of the economizer based\non the outdoor condition. The dampers are modulated to track the supply air temperature\nloop signal, which is calculated from the sequence below, subject to the minimum outdoor airflow\nrequirement and economizer availability.\nSee\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller</a>\nfor more detailed description.\n</p>\n<h4>Supply air temperature setpoint</h4>\n<p>\nBased on the Section 5.16.2, the sequence first sets the maximum supply air temperature\nbased on reset requests collected from each zone <code>uZonTemResReq</code>. The\noutdoor temperature <code>TOut</code> and operation mode <code>uOpeMod</code> are used\nalong with the maximum supply air temperature, for computing the supply air temperature\nsetpoint. See\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature</a>\nfor more detailed description.\n</p>\n<h4>Coil valve control</h4>\n<p>\nThe subsequence retrieves supply air temperature setpoint from previous sequence.\nAlong with the measured supply air temperature and the supply fan status, it\ngenerates coil valve positions. See\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals</a>\nfor more detailed description.\n</p>\n<h4>Freeze protection</h4>\n<p>\nBased on the Section 5.16.12, the sequence enables freeze protection if the\nmeasured supply air temperature belows certain thresholds. There are three\nprotection stages. See\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection</a>\nfor more detailed description.\n</p>\n<h4>Building pressure control</h4>\n<p>\nBy selecting different building pressure control designs, which includes using actuated\nrelief damper without fan, using actuated relief dampers with relief fan, using\nreturn fan with direct building pressure control, or using return fan with airflow\ntracking control, the sequences controls relief fans, relief dampers and return fans.\nSee belows sequences for more detailed description:\n</p>\n<ul>\n<li>\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper</a>\n</li>\n<li> Relief fan control\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan</a> is not\nincluded in the AHU controller. This sequence controls all the relief fans that are\nserving one common space, which may include multiple air handling units.\n</li>\n<li>\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking</a>\n</li>\n<li>\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure</a>\n</li>\n</ul>\n<h4>Plant request</h4>\n<p>\nAccording to the Section 5.16.16, the sequence send out heating or cooling plant requests\nif the supply air temperature is below or above threshold value, or the heating or\ncooling valves have been widely open for certain times. See\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests</a>\nfor more detailed description.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nSeptember 18, 2023, by Jianjun Hu:<br/>\nRemoved the connectors <code>uCooCoi_actual</code> and <code>uHeaCoi_actual</code>,\nadded 2-position relief damper position output <code>y1RelDam</code>,\nadded coil type enumeration so to avoid using flag parameters.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3526\\>issue 3526</a>.\n</li>\n<li>\nMarch 1, 2023, by Michael Wetter:<br/>\nChanged constants from <code>0</code> to <code>0.0</code> and <code>1</code> to <code>1.0</code>.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/pull/3267#issuecomment-1450587671\\>#3267</a>.\n</li>\n<li>\nDecember 15, 2022, by Jianjun Hu:<br/>\nRemoved input connectors <code>uRelFan</code> and <code>uSupFanSpe_actual</code>.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nDecember 20, 2021, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDuc"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirRet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirRet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1FreSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCO2Loo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uOutAirFra_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirRet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirSup_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonAbsMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonDesMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonPri_flow"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDisSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashCliZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.buiPreCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.cooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delEntHis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delTimSupTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delTOutHis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.difFloSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.disDel"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpAbsMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBuiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpConTyp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDesMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoHigLimCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.eneStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.fanSpeCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProHeaCoiCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_ahuRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_frePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_perZonRehBox"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ignReqSupTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.iniFanSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kFanSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kFrePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kMinOA"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.maxResSupTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minHotWatReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOAConTyp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOADes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOutDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOutDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.outDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.outDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.p_rel_RetFan_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.p_rel_RetFan_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pDelTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pIniSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMaxRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMaxSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMinSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pNumIgnReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.posHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pResAmo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pSamplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pTriAmo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanSpe_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.resAmoSupTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamFulOpeTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanSpe_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanSpe_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.samPerSupTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supFanSpe_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supFanSpe_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdFanSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdFrePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdMinOA"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.Thys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiFanSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiFrePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiMinOA"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24CliZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.triAmoSupTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupCoo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupCoo_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupWarUpSetBac"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCooCoi_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCooMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uHeaCoi_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uHeaMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uRetDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAbsOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.valCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VDesOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VDesTotOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.venStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VUncDesOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMaxFrePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinFrePro"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-200,-440},{200,440}},preserveAspectRatio=false),graphics={Rectangle(extent={{200,440},{-200,-440}},lineColor={0,0,0},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-200,520},{200,440}}),Text(textString=\"VSumAdjAreBreZon_flow\",textColor={0,0,0},extent={{-196,242},{-74,218}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"TAirSup\",textColor={0,0,0},extent={{-194,288},{-156,272}}),Text(textString=\"TOut\",textColor={0,0,0},extent={{-198,366},{-164,350}}),Text(textString=\"dpDuc\",textColor={0,0,0},extent={{-200,390},{-160,374}}),Text(textString=\"VSumZonPri_flow\",textColor={0,0,0},extent={{-196,208},{-114,192}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"VSumZonAbsMin_flow\",textColor={0,0,0},extent={{-194,138},{-66,120}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24),Text(textString=\"VSumZonDesMin_flow\",textColor={0,0,0},extent={{-194,116},{-64,98}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24),Text(textString=\"uOutAirFra_max\",textColor={0,0,0},extent={{-196,180},{-114,164}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"VAirOut_flow\",textColor={0,0,0},extent={{-194,78},{-124,58}},visible=(minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow or minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper)),Text(textString=\"dpMinOutDam\",textColor={0,0,0},extent={{-198,-40},{-116,-58}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersPressure),Text(textString=\"TAirRet\",textColor={0,0,0},extent={{-196,-70},{-160,-90}},visible=(ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb or ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulbWithDifferentialDryBulb)),Text(textString=\"hAirOut\",textColor={0,0,0},extent={{-196,-90},{-160,-108}},visible=(ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb or ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb)),Text(textString=\"hAirRet\",textColor={0,0,0},extent={{-196,-110},{-160,-128}},visible=(eneStd == Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1 and ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb)),Text(textString=\"TAirMix\",textColor={0,0,0},extent={{-198,-270},{-158,-288}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased or heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric),Text(textString=\"yHeaCoi\",textColor={0,0,0},extent={{142,-208},{200,-228}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased),Text(textString=\"yCooCoi\",textColor={0,0,0},extent={{142,-180},{200,-200}},visible=(cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased or cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.DXCoil)),Text(textString=\"yRelFan\",textColor={0,0,0},extent={{142,-108},{204,-128}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan),Text(textString=\"yRetFan\",textColor={0,0,0},extent={{144,-58},{200,-78}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"ySupFan\",textColor={0,0,0},extent={{140,-6},{198,-28}}),Text(textString=\"yOutDam\",textColor={0,0,0},extent={{142,82},{202,64}}),Text(textString=\"yRelDam\",textColor={0,0,0},extent={{142,112},{202,94}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp),Text(textString=\"yRetDam\",textColor={0,0,0},extent={{140,142},{202,124}}),Text(textString=\"yMinOutDam\",textColor={0,0,0},extent={{118,200},{200,182}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow),Text(textString=\"VEffAirOut_flow_min\",textColor={0,0,0},extent={{86,244},{198,222}}),Text(textString=\"uAhuOpeMod\",textColor={255,127,0},extent={{-196,440},{-128,420}}),Text(textString=\"uZonPreResReq\",textColor={255,127,0},extent={{-196,422},{-114,398}}),Text(textString=\"uZonTemResReq\",textColor={255,127,0},extent={{-194,340},{-106,320}}),Text(textString=\"yChiWatResReq\",textColor={255,127,0},extent={{106,-328},{194,-348}},visible=cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased),Text(textString=\"yChiPlaReq\",textColor={255,127,0},extent={{124,-358},{202,-376}},visible=cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased),Text(textString=\"yHotWatResReq\",textColor={255,127,0},extent={{108,-388},{196,-408}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased),Text(textString=\"yHotWatPlaReq\",textColor={255,127,0},extent={{108,-418},{196,-438}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased),Text(textString=\"y1MinOutDam\",textColor={255,0,255},extent={{118,172},{196,152}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersPressure),Text(textString=\"y1SupFan\",textColor={255,0,255},extent={{132,12},{200,-8}}),Text(textString=\"u1SupFan\",textColor={255,0,255},extent={{-198,320},{-130,300}}),Text(textString=\"u1FreSta\",textColor={255,0,255},extent={{-196,-148},{-142,-168}},visible=freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS and have_frePro),Text(textString=\"u1SofSwiRes\",textColor={255,0,255},extent={{-196,-188},{-122,-208}},visible=(freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat or freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment) and have_frePro),Text(textString=\"y1EneCHWPum\",textColor={255,0,255},extent={{112,50},{200,32}},visible=have_frePro),Text(textString=\"dpBui\",textColor={0,0,0},extent={{-202,-300},{-158,-318}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"VAirRet_flow\",textColor={0,0,0},extent={{-196,-352},{-136,-368}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir),Text(textString=\"VAirSup_flow\",textColor={0,0,0},extent={{-196,-332},{-136,-348}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir),Text(textString=\"yDpBui\",textColor={0,0,0},extent={{150,-268},{204,-286}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan and have_ahuRelFan) or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp),Text(textString=\"dpDisSet\",textColor={0,0,0},extent={{138,-300},{200,-318}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp),Text(textString=\"yAla\",textColor={255,127,0},extent={{166,-240},{196,-258}},visible=have_frePro),Text(textString=\"TAirSupSet\",textColor={0,0,0},extent={{142,352},{198,334}}),Text(textString=\"VSumAdjPopBreZon_flow\",textColor={0,0,0},extent={{-196,262},{-74,238}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"uCO2Loo_max\",textColor={0,0,0},extent={{-196,-10},{-136,-30}},visible=(have_CO2Sen and venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24)),Text(textString=\"y1RetFan\",textColor={255,0,255},extent={{134,-36},{202,-56}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"y1RelFan\",textColor={255,0,255},extent={{134,-86},{202,-106}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan),Text(textString=\"u1RelFan\",textColor={255,0,255},extent={{-198,-218},{-130,-238}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan and not have_ahuRelFan),Text(textString=\"y1RelDam\",textColor={255,0,255},extent={{130,-138},{198,-158}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan)}",
      "S231:label": "Controller"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashCliZon",
      "S231:accessSpecifier": "public",
      "S231:description": "ASHRAE climate zone",
      "S231:label": "ashCliZon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Not_Specified"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor airflow setpoint, when complying with ASHRAE 62.1 requirements",
      "S231:graphics": "Placement(transformation(extent={{-80,180},{-60,200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.effOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.minOADes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.outAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.uOutAirFra_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VAirOut_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VDesTotOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VEffAirOut_flow_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VSumAdjAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VSumAdjPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VSumZonPri_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VUncDesOutAir_flow"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ashOutAirSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.effOutAir_normalized",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.VOutMinSet_flow_normalized"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.minOADes",
      "S231:isFinal": true,
      "S231:value": "minOADes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.outAir_normalized",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.VOut_flow_normalized"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VDesTotOutAir_flow",
      "S231:isFinal": true,
      "S231:value": "VDesTotOutAir_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VEffAirOut_flow_min",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VUncDesOutAir_flow",
      "S231:isFinal": true,
      "S231:value": "VUncDesOutAir_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.buiPreCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of building pressure control system",
      "S231:label": "buiPreCon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan speed setpoint",
      "S231:graphics": "Placement(transformation(extent={{-220,500},{-200,520}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.delTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.dpDuc"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.have_perZonRehBox"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.iniSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.iniSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.maxRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.maxSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.maxSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.minSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.minSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.numIgnReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.resAmo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.triAmo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.uZonPreResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.y1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.ySupFan"
        }
      ],
      "S231:label": "conSupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.controllerType",
      "S231:isFinal": true,
      "S231:value": "fanSpeCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.delTim",
      "S231:isFinal": true,
      "S231:value": "pDelTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.have_perZonRehBox",
      "S231:isFinal": true,
      "S231:value": "have_perZonRehBox"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.iniSet",
      "S231:isFinal": true,
      "S231:value": "pIniSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.iniSpe",
      "S231:isFinal": true,
      "S231:value": "iniFanSpe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.k",
      "S231:isFinal": true,
      "S231:value": "kFanSpe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.maxRes",
      "S231:isFinal": true,
      "S231:value": "pMaxRes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.maxSet",
      "S231:isFinal": true,
      "S231:value": "pMaxSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.maxSpe",
      "S231:isFinal": true,
      "S231:value": "supFanSpe_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.minSet",
      "S231:isFinal": true,
      "S231:value": "pMinSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.minSpe",
      "S231:isFinal": true,
      "S231:value": "supFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.numIgnReq",
      "S231:isFinal": true,
      "S231:value": "pNumIgnReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.resAmo",
      "S231:isFinal": true,
      "S231:value": "pResAmo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.samplePeriod",
      "S231:isFinal": true,
      "S231:value": "pSamplePeriod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.Td",
      "S231:isFinal": true,
      "S231:value": "TdFanSpe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.Ti",
      "S231:isFinal": true,
      "S231:value": "TiFanSpe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.triAmo",
      "S231:isFinal": true,
      "S231:value": "pTriAmo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.uZonPreResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.y1SupFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1SupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.ySupFan",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uSupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uSupFan"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply temperature setpoint",
      "S231:graphics": "Placement(transformation(extent={{-160,440},{-140,460}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.delTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.maxRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.numIgnReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.resAmo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TAirSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TOut_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TOut_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.triAmo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TSupCoo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TSupCoo_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TSupWarUpSetBac"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.uZonTemResReq"
        }
      ],
      "S231:label": "conTSupSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.delTim",
      "S231:isFinal": true,
      "S231:value": "delTimSupTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.maxRes",
      "S231:isFinal": true,
      "S231:value": "maxResSupTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.numIgnReq",
      "S231:isFinal": true,
      "S231:value": "ignReqSupTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.resAmo",
      "S231:isFinal": true,
      "S231:value": "resAmoSupTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.samplePeriod",
      "S231:isFinal": true,
      "S231:value": "samPerSupTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TAirSupSet",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.TAirSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TAirSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TOut",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TOut_max",
      "S231:isFinal": true,
      "S231:value": "TOut_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TOut_min",
      "S231:isFinal": true,
      "S231:value": "TOut_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.triAmo",
      "S231:isFinal": true,
      "S231:value": "triAmoSupTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TSupCoo_max",
      "S231:isFinal": true,
      "S231:value": "TSupCoo_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TSupCoo_min",
      "S231:isFinal": true,
      "S231:value": "TSupCoo_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.TSupWarUpSetBac",
      "S231:isFinal": true,
      "S231:value": "TSupWarUpSetBac"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.uZonTemResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.cooCoi",
      "S231:accessSpecifier": "public",
      "S231:description": "Cooling coil type",
      "S231:label": "cooCoi",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delEntHis",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Delta between the enthalpy hysteresis high and low limits",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "delEntHis",
      "S231:value": 1000,
      "qudt:hasUnit": {
        "@id": "unit:J-PER-KiloGM"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delTimSupTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Delay timer",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "delTimSupTem",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delTOutHis",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Delta between the temperature hysteresis high and low limit",
      "S231:hasDisplayUnit": {
        "@id": "unit:K"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "delTOutHis",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.difFloSet",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Airflow differential between supply air and return air fans required to maintain building pressure at desired pressure",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "difFloSet",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.disDel",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Short time delay before closing the outdoor air damper at disable to avoid pressure fluctuations",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "disDel",
      "S231:value": 15,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpAbsMinOutDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Absolute minimum pressure difference across the minimum outdoor air damper. It provides the absolute minimum outdoor airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dpAbsMinOutDam",
      "S231:value": 5
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Measured building static pressure difference, relative to ambient (positive if pressurized)",
      "S231:graphics": "Placement(transformation(extent={{-400,-364},{-360,-324}})),iconTransformation(extent={{-240,-330},{-200,-290}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.dpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.dpBui"
        }
      ],
      "S231:label": "dpBui",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBuiSet",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Building static pressure difference relative to ambient (positive to pressurize the building)",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dpBuiSet",
      "S231:value": 12,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpConTyp",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of differential pressure setpoint controller",
      "S231:label": "dpConTyp",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDesMinOutDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design minimum pressure difference across the minimum outdoor air damper. It provides the design minimum outdoor airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dpDesMinOutDam",
      "S231:value": 20,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDisSet",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Return fan discharge static pressure setpoint",
      "S231:graphics": "Placement(transformation(extent={{360,-440},{400,-400}})),iconTransformation(extent={{200,-330},{240,-290}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConditionalComponent": true,
      "S231:label": "dpDisSet",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDuc",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured duct static pressure",
      "S231:graphics": "Placement(transformation(extent={{-400,460},{-360,500}})),iconTransformation(extent={{-240,360},{-200,400}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.dpDuc"
      },
      "S231:label": "dpDuc",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpMinOutDam",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Measured pressure difference across the minimum outdoor air damper",
      "S231:graphics": "Placement(transformation(extent={{-400,-70},{-360,-30}})),iconTransformation(extent={{-240,-70},{-200,-30}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConditionalComponent": true,
      "S231:label": "dpMinOutDam",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer controller",
      "S231:graphics": "Placement(transformation(extent={{62,-60},{82,-20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.ashCliZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.buiPreCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.delEntHis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.delTOutHis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.disDel"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpAbsMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpConTyp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpDesMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.ecoHigLimCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.effAbsOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.effDesOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.eneStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.hAirOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.hAirRet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.kDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.kMinOA"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOAConTyp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOADes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOutDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOutDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.outDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.outDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.retDamFulOpeTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.retDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.retDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TAirRet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TdDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TdMinOA"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TiDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TiMinOA"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.tit24CliZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uCO2Loo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uCooMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uFreProSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uHeaMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uOutDamMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uRetDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uRetDamMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uSupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uTSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.venStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.VOut_flow_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.VOutMinSet_flow_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.y1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yEnaMinOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yOutDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yRelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yRetDam"
        }
      ],
      "S231:label": "ecoCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.ashCliZon",
      "S231:isFinal": true,
      "S231:value": "ashCliZon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.buiPreCon",
      "S231:isFinal": true,
      "S231:value": "buiPreCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.delEntHis",
      "S231:isFinal": true,
      "S231:value": "delEntHis"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.delTOutHis",
      "S231:isFinal": true,
      "S231:value": "delTOutHis"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.disDel",
      "S231:isFinal": true,
      "S231:value": "disDel"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpAbsMinOutDam",
      "S231:isFinal": true,
      "S231:value": "dpAbsMinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpConTyp",
      "S231:isFinal": true,
      "S231:value": "dpConTyp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpDesMinOutDam",
      "S231:isFinal": true,
      "S231:value": "dpDesMinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.dpMinOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpMinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.ecoHigLimCon",
      "S231:isFinal": true,
      "S231:value": "ecoHigLimCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.eneStd",
      "S231:isFinal": true,
      "S231:value": "eneStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.hAirOut",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirOut"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.have_CO2Sen",
      "S231:isFinal": true,
      "S231:value": "have_CO2Sen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.kDp",
      "S231:isFinal": true,
      "S231:value": "kDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.kMinOA",
      "S231:isFinal": true,
      "S231:value": "kMinOA"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOAConTyp",
      "S231:isFinal": true,
      "S231:value": "minOAConTyp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOADes",
      "S231:isFinal": true,
      "S231:value": "minOADes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOutDamPhy_max",
      "S231:isFinal": true,
      "S231:value": "minOutDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minOutDamPhy_min",
      "S231:isFinal": true,
      "S231:value": "minOutDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.minSpe",
      "S231:isFinal": true,
      "S231:value": "supFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.outDamPhy_max",
      "S231:isFinal": true,
      "S231:value": "outDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.outDamPhy_min",
      "S231:isFinal": true,
      "S231:value": "outDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.retDamFulOpeTim",
      "S231:isFinal": true,
      "S231:value": "retDamFulOpeTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.retDamPhy_max",
      "S231:isFinal": true,
      "S231:value": "retDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.retDamPhy_min",
      "S231:isFinal": true,
      "S231:value": "retDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TdDp",
      "S231:isFinal": true,
      "S231:value": "TdDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TdMinOA",
      "S231:isFinal": true,
      "S231:value": "TdMinOA"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TiDp",
      "S231:isFinal": true,
      "S231:value": "TiDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TiMinOA",
      "S231:isFinal": true,
      "S231:value": "TiMinOA"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.tit24CliZon",
      "S231:isFinal": true,
      "S231:value": "tit24CliZon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uCooMin",
      "S231:isFinal": true,
      "S231:value": "uCooMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uHeaMax",
      "S231:isFinal": true,
      "S231:value": "uHeaMax"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uOutDamMax",
      "S231:isFinal": true,
      "S231:value": "undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uRetDam_min",
      "S231:isFinal": true,
      "S231:value": "uRetDam_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uRetDamMin",
      "S231:isFinal": true,
      "S231:value": "undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.venStd",
      "S231:isFinal": true,
      "S231:value": "venStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.y1MinOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1MinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yEnaMinOut",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.u1MinOutAirDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yMinOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uMinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yOutDam_min",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uOutDamPosMin"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yRelDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.yRetDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRetDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoHigLimCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer high limit control device",
      "S231:label": "ecoHigLimCon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.eneStd",
      "S231:accessSpecifier": "public",
      "S231:description": "Energy standard, ASHRAE 90.1 or Title 24",
      "S231:label": "eneStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.fanSpeCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan speed PID controller",
      "S231:label": "fanSpeCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection",
      "S231:accessSpecifier": "public",
      "S231:description": "Freeze protection",
      "S231:graphics": "Placement(transformation(extent={{180,-220},{200,-180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.buiPreCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.cooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.freSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.have_frePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.heaCoiCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.minHotWatReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.minOADes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.TAirMix"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.TAirSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.Thys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1FreSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1SofSwiRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uCooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uHeaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uOutDamPosMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uSupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1EneCHWPum"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1RelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yCooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yFreProSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yHeaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yHotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.ySupFan"
        }
      ],
      "S231:label": "frePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.buiPreCon",
      "S231:isFinal": true,
      "S231:value": "buiPreCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.cooCoi",
      "S231:isFinal": true,
      "S231:value": "cooCoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.freSta",
      "S231:isFinal": true,
      "S231:value": "freSta"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.have_frePro",
      "S231:isFinal": true,
      "S231:value": "have_frePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.heaCoi",
      "S231:isFinal": true,
      "S231:value": "heaCoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.heaCoiCon",
      "S231:isFinal": true,
      "S231:value": "freProHeaCoiCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.k",
      "S231:isFinal": true,
      "S231:value": "kFrePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.minHotWatReq",
      "S231:isFinal": true,
      "S231:value": "minHotWatReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.minOADes",
      "S231:isFinal": true,
      "S231:value": "minOADes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.TAirMix",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.Td",
      "S231:isFinal": true,
      "S231:value": "TdFrePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.Thys",
      "S231:isFinal": true,
      "S231:value": "Thys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.Ti",
      "S231:isFinal": true,
      "S231:value": "TiFrePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1FreSta",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1FreSta"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1SofSwiRes",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1EneCHWPum",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1MinOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1MinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1RelDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1RelFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1RetFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.y1SupFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yCooCoi",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.uCooCoiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yFreProSta",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uFreProSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yHeaCoi",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.uHeaCoiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yHotWatPlaReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yMax",
      "S231:isFinal": true,
      "S231:value": "yMaxFrePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yMin",
      "S231:isFinal": true,
      "S231:value": "yMinFrePro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yMinOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yOutDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yRelFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yRetDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.yRetFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.ySupFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProHeaCoiCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Freeze protection heating coil controller",
      "S231:label": "freProHeaCoiCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Check if it is in freeze protection mode",
      "S231:graphics": "Placement(transformation(extent={{180,-570},{200,-550}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "freProMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freSta",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of freeze stat",
      "S231:label": "freSta",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirOut",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Outdoor air enthalpy",
      "S231:graphics": "Placement(transformation(extent={{-400,-130},{-360,-90}})),iconTransformation(extent={{-240,-120},{-200,-80}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "hAirOut",
      "qudt:hasQuantityKind": {
        "@id": "q:SpecificEnergy"
      },
      "qudt:hasUnit": {
        "@id": "unit:J-PER-KiloGM"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirRet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement",
      "S231:graphics": "Placement(transformation(extent={{-400,-160},{-360,-120}})),iconTransformation(extent={{-240,-140},{-200,-100}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.hAirRet"
      },
      "S231:label": "hAirRet",
      "qudt:hasQuantityKind": {
        "@id": "q:SpecificEnergy"
      },
      "qudt:hasUnit": {
        "@id": "unit:J-PER-KiloGM"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_ahuRelFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: relief fan is part of AHU; False: the relief fans group that may associate multiple AHUs",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_ahuRelFan",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_CO2Sen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: some zones have CO2 sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_CO2Sen",
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_frePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: enable freeze protection",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_frePro",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_perZonRehBox",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if there is any VAV-reheat boxes on perimeter zones",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_perZonRehBox",
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.heaCoi",
      "S231:accessSpecifier": "public",
      "S231:description": "Heating coil type",
      "S231:label": "heaCoi",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Hysteresis for checking the relief fan controller output value",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "hys",
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ignReqSupTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Number of ignorable requests for TrimResponse logic",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "ignReqSupTem",
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.iniFanSpe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Initial speed when fan is enabled. It has to be greater than the lowest allowed speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "iniFanSpe",
      "S231:value": "supFanSpe_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Hot water plant request",
      "S231:graphics": "Placement(transformation(extent={{300,-580},{320,-560}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "intSwi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kDp",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kDp",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kFanSpe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of supply fan speed PID controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kFanSpe",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kFrePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of coil controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kFrePro",
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kMinOA",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kMinOA",
      "S231:value": {
        "@value": "0.03",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRelDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain, applied to building pressure control error normalized with dpBuiSet",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kRelDam",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRelFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of relief fan controller, normalized using dpBuiSet",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kRelFan",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRetFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain, normalized using dpBuiSet",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kRetFan",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kVal",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for valve control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kVal",
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.maxResSupTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum response per time interval",
      "S231:hasDisplayUnit": {
        "@id": "unit:K"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "maxResSupTem",
      "S231:value": {
        "@value": "-0.6",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minHotWatReq",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum heating hot-water plant request to active the heating plant",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "minHotWatReq",
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOAConTyp",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of minimum outdoor air controller",
      "S231:label": "minOAConTyp",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOADes",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of outdoor air section",
      "S231:label": "minOADes",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOutDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the minimum outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "minOutDamPhy_max",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOutDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the minimum outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "minOutDamPhy_min",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.outDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "outDamPhy_max",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.outDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "outDamPhy_min",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.p_rel_RetFan_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum return fan discharge static pressure difference setpoint",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "p_rel_RetFan_max",
      "S231:value": 40,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.p_rel_RetFan_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum return fan discharge static pressure difference setpoint",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "p_rel_RetFan_min",
      "S231:value": {
        "@value": "2.4",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pDelTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Delay time after which trim and respond is activated",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pDelTim",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pIniSet",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Initial pressure setpoint for fan speed control",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pIniSet",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests",
      "S231:accessSpecifier": "public",
      "S231:description": "Plant requests",
      "S231:graphics": "Placement(transformation(extent={{-20,-540},{0,-520}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.cooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.posHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.TAirSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.TAirSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.Thys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.uCooCoiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.uHeaCoiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yChiPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yChiWatResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yHotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yHotWatResReq"
        }
      ],
      "S231:label": "plaReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.cooCoi",
      "S231:isFinal": true,
      "S231:value": "cooCoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.heaCoi",
      "S231:isFinal": true,
      "S231:value": "heaCoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.posHys",
      "S231:isFinal": true,
      "S231:value": "posHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.Thys",
      "S231:isFinal": true,
      "S231:value": "Thys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yChiPlaReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yChiWatResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yHotWatPlaReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.yHotWatResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMaxRes",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum response per time interval (same sign as respond amount)",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pMaxRes",
      "S231:value": 32,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMaxSet",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Duct design maximum static pressure. It is the Max_DSP shown in Section 3.2.1.1 of Guideline 36",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pMaxSet",
      "S231:value": 1000,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMinSet",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum pressure setpoint for fan speed control",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pMinSet",
      "S231:value": 25,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pNumIgnReq",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Number of ignored requests",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "pNumIgnReq",
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.posHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Hysteresis for checking valve position difference",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "posHys",
      "S231:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pResAmo",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Respond amount (must be opposite in to trim amount)",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pResAmo",
      "S231:value": 15,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pSamplePeriod",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Sample period",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pSamplePeriod",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pTriAmo",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Trim amount",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "pTriAmo",
      "S231:value": -12,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief damper control for AHUs using actuated dampers without fan",
      "S231:graphics": "Placement(transformation(extent={{-160,-360},{-140,-340}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.dpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.dpBuiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.yRelDam"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "relDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.dpBui",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.dpBuiSet",
      "S231:isFinal": true,
      "S231:value": "dpBuiSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.k",
      "S231:isFinal": true,
      "S231:value": "kRelDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.yRelDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined and undefined == undefined",
      "S231:description": "Control of relief fan when it is part of AHU",
      "S231:graphics": "Placement(transformation(extent={{0,-270},{20,-250}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.dpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.dpBuiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.hys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.relFanSpe_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.y1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.yDpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.yRelFan"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "relFanCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.dpBuiSet",
      "S231:isFinal": true,
      "S231:value": "dpBuiSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.hys",
      "S231:isFinal": true,
      "S231:value": "hys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.k",
      "S231:isFinal": true,
      "S231:value": "kRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.relFanSpe_min",
      "S231:isFinal": true,
      "S231:value": "relFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.y1RelFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1RelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.yDpBui",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.yRelFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanSpe_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan minimum speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "relFanSpe_min",
      "S231:max": 1,
      "S231:min": 0,
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.resAmoSupTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Response amount",
      "S231:hasDisplayUnit": {
        "@id": "unit:K"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "resAmoSupTem",
      "S231:value": {
        "@value": "-0.2",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamFulOpeTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time period to keep return air damper fully open before releasing it for minimum outdoor airflow control\n    at disable to avoid pressure fluctuations",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamFulOpeTim",
      "S231:value": 180,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the return air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamPhy_max",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the return air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamPhy_min",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Return fan control for AHUs using return fan with airflow tracking",
      "S231:graphics": "Placement(transformation(extent={{-160,-410},{-140,-390}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.conTyp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.difFloSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.maxSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.minSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.VAirRet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.VAirSup_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.y1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.yRetFan"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "retFanAirTra"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.conTyp",
      "S231:isFinal": true,
      "S231:value": "retFanCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.difFloSet",
      "S231:isFinal": true,
      "S231:value": "difFloSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.k",
      "S231:isFinal": true,
      "S231:value": "kRetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.maxSpe",
      "S231:isFinal": true,
      "S231:value": "retFanSpe_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.minSpe",
      "S231:isFinal": true,
      "S231:value": "retFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.Td",
      "S231:isFinal": true,
      "S231:value": "TdRetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.Ti",
      "S231:isFinal": true,
      "S231:value": "TiRetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.VAirRet_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirRet_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.VAirSup_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirSup_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.y1RetFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1RetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.yRetFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of controller for return fan",
      "S231:label": "retFanCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Return fan control with direct building pressure control, using the minimum outdoor air damper",
      "S231:graphics": "Placement(transformation(extent={{-160,-480},{-140,-460}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.conTyp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.disSpe_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.disSpe_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.dpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.dpBuiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.dpDisSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.p_rel_RetFan_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.p_rel_RetFan_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.u1MinOutAirDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.y1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.yDpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.yRelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.yRetFan"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "retFanDpCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.conTyp",
      "S231:isFinal": true,
      "S231:value": "retFanCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.disSpe_max",
      "S231:isFinal": true,
      "S231:value": "retFanSpe_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.disSpe_min",
      "S231:isFinal": true,
      "S231:value": "retFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.dpBuiSet",
      "S231:isFinal": true,
      "S231:value": "dpBuiSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.dpDisSet",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDisSet"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.k",
      "S231:isFinal": true,
      "S231:value": "kRetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.p_rel_RetFan_max",
      "S231:isFinal": true,
      "S231:value": "p_rel_RetFan_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.p_rel_RetFan_min",
      "S231:isFinal": true,
      "S231:value": "p_rel_RetFan_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.Td",
      "S231:isFinal": true,
      "S231:value": "TdRetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.Ti",
      "S231:isFinal": true,
      "S231:value": "TiRetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.y1RetFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1RetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.yDpBui",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.yRelDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.yRetFan",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uRetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanSpe_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum return fan speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retFanSpe_max",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanSpe_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum return fan speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retFanSpe_min",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.samPerSupTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Sample period of component",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "samPerSupTem",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supFanSpe_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum allowed supply fan speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "supFanSpe_max",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supFanSpe_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lowest allowed supply fan speed if fan is on",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "supFanSpe_min",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals",
      "S231:accessSpecifier": "public",
      "S231:description": "Heating and cooling valve position",
      "S231:graphics": "Placement(transformation(extent={{-80,400},{-60,420}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.have_cooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.have_heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.kTSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TAirSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TAirSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TdTSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TiTSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.uCoo_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.uHea_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.uTSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.yCooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.yHeaCoi"
        }
      ],
      "S231:label": "supSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.controllerType",
      "S231:isFinal": true,
      "S231:value": "valCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.have_cooCoi",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined or undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.have_heaCoi",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined or undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.kTSup",
      "S231:isFinal": true,
      "S231:value": "kVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TAirSup",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TdTSup",
      "S231:isFinal": true,
      "S231:value": "TdVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.TiTSup",
      "S231:isFinal": true,
      "S231:value": "TiVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.uCoo_min",
      "S231:isFinal": true,
      "S231:value": "uCooCoi_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.uHea_max",
      "S231:isFinal": true,
      "S231:value": "uHeaCoi_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.uTSup",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uTSup"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.yCooCoi",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uCooCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.yHeaCoi",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.uHeaCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined or undefined == undefined",
      "S231:description": "Measured mixed air temperature",
      "S231:graphics": "Placement(transformation(extent={{-400,-330},{-360,-290}})),iconTransformation(extent={{-240,-300},{-200,-260}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConditionalComponent": true,
      "S231:label": "TAirMix",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirRet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Used only for fixed plus differential dry bulb temperature high limit cutoff",
      "S231:graphics": "Placement(transformation(extent={{-400,-100},{-360,-60}})),iconTransformation(extent={{-240,-100},{-200,-60}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TAirRet"
      },
      "S231:label": "TAirRet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured supply air temperature",
      "S231:graphics": "Placement(transformation(extent={{-400,320},{-360,360}})),iconTransformation(extent={{-240,260},{-200,300}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.TAirSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq.TAirSup"
        }
      ],
      "S231:label": "TAirSup",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "AHU supply air temperature setpoint",
      "S231:graphics": "Placement(transformation(extent={{360,480},{400,520}})),iconTransformation(extent={{200,320},{240,360}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:label": "TAirSupSet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdDp",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdDp",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdFanSpe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block for supply fan speed PID controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdFanSpe",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdFrePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdFrePro",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdMinOA",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdMinOA",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdRetFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdRetFan",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdVal",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block for valve control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdVal",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.Thys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Hysteresis for checking temperature difference",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "Thys",
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiDp",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiDp",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiFanSpe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for supply fan speed PID controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiFanSpe",
      "S231:value": 60,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiFrePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiFrePro",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiMinOA",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiMinOA",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiRetFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiRetFan",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24CliZon",
      "S231:accessSpecifier": "public",
      "S231:description": "California Title 24 climate zone",
      "S231:label": "tit24CliZon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Not_Specified"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor airflow setpoint, when complying with Title 24 requirements",
      "S231:graphics": "Placement(transformation(extent={{-80,140},{-60,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.effAbsOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.effDesOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.effOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.minOADes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.outAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.uCO2Loo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VAbsOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VAirOut_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VDesOutAir_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VSumZonAbsMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VSumZonDesMin_flow"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tit24OutAirSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.effAbsOutAir_normalized",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.effAbsOutAir_normalized"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.effDesOutAir_normalized",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.effDesOutAir_normalized"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.effOutAir_normalized",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.VOutMinSet_flow_normalized"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.have_CO2Sen",
      "S231:isFinal": true,
      "S231:value": "have_CO2Sen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.minOADes",
      "S231:isFinal": true,
      "S231:value": "minOADes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.outAir_normalized",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.VOut_flow_normalized"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VAbsOutAir_flow",
      "S231:isFinal": true,
      "S231:value": "VAbsOutAir_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VDesOutAir_flow",
      "S231:isFinal": true,
      "S231:value": "VDesOutAir_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiVal",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for valve control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiVal",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{-400,430},{-360,470}})),iconTransformation(extent={{-240,340},{-200,380}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.TOut"
      },
      "S231:label": "TOut",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Higher value of the outdoor air temperature reset range. Typically value is 21 degC (70 degF)",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TOut_max",
      "S231:value": {
        "@value": "294.15",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lower value of the outdoor air temperature reset range. Typically value is 16 degC (60 degF)",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TOut_min",
      "S231:value": {
        "@value": "289.15",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.triAmoSupTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Trim amount",
      "S231:hasDisplayUnit": {
        "@id": "unit:K"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "triAmoSupTem",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupCoo_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Highest cooling supply air temperature setpoint. It is typically 18 degC (65 degF)\n    in mild and dry climates, 16 degC (60 degF) or lower in humid climates",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TSupCoo_max",
      "S231:value": {
        "@value": "291.15",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupCoo_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lowest cooling supply air temperature setpoint when the outdoor air temperature is at the higher value of the reset range and above",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TSupCoo_min",
      "S231:value": {
        "@value": "285.15",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupWarUpSetBac",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply temperature in warm up and set back mode",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TSupWarUpSetBac",
      "S231:value": {
        "@value": "308.15",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1FreSta",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false",
      "S231:graphics": "Placement(transformation(extent={{-400,-190},{-360,-150}})),iconTransformation(extent={{-240,-180},{-200,-140}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "u1FreSta"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1RelFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined and not undefined",
      "S231:description": "Relief fan status",
      "S231:graphics": "Placement(transformation(extent={{-400,-260},{-360,-220}})),iconTransformation(extent={{-240,-250},{-200,-210}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro.u1RelFan"
      },
      "S231:label": "u1RelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Freeze protection reset signal from software switch",
      "S231:graphics": "Placement(transformation(extent={{-400,-230},{-360,-190}})),iconTransformation(extent={{-240,-220},{-200,-180}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "u1SofSwiRes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan status",
      "S231:graphics": "Placement(transformation(extent={{-400,360},{-360,400}})),iconTransformation(extent={{-240,290},{-200,330}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig.u1SupFan"
        }
      ],
      "S231:label": "u1SupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Operation mode for AHU operation",
      "S231:graphics": "Placement(transformation(extent={{-400,540},{-360,580}})),iconTransformation(extent={{-240,410},{-200,450}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uOpeMod"
        }
      ],
      "S231:label": "uAhuOpeMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCO2Loo_max",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Maximum zone CO2 control loop output",
      "S231:graphics": "Placement(transformation(extent={{-400,-40},{-360,0}})),iconTransformation(extent={{-240,-40},{-200,0}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon.uCO2Loo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.uCO2Loo_max"
        }
      ],
      "S231:label": "uCO2Loo_max",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCooCoi_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lower limit of controller signal when cooling coil is off. Require -1 < uHea_max < uCoo_min < 1.",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "uCooCoi_min",
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCooMin",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Upper limit of controller input when return damper is closed (see diagram)",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "uCooMin",
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uHeaCoi_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Upper limit of controller signal when heating coil is off. Require -1 < uHea_max < uCoo_min < 1.",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "uHeaCoi_max",
      "S231:value": {
        "@value": "-0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uHeaMax",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lower limit of controller input when outdoor damper opens (see diagram)",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "uHeaMax",
      "S231:value": {
        "@value": "-0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uOutAirFra_max",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Maximum zone outdoor air fraction, equals to the maximum of primary outdoor air fraction of all zones",
      "S231:graphics": "Placement(transformation(extent={{-400,166},{-360,206}})),iconTransformation(extent={{-240,150},{-200,190}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.uOutAirFra_max"
      },
      "S231:label": "uOutAirFra_max",
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uRetDam_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Loop signal value to start decreasing the maximum return air damper position",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "uRetDam_min",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone static pressure reset requests",
      "S231:graphics": "Placement(transformation(extent={{-400,500},{-360,540}})),iconTransformation(extent={{-240,390},{-200,430}})))",
      "S231:label": "uZonPreResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone cooling supply air temperature reset request",
      "S231:graphics": "Placement(transformation(extent={{-400,400},{-360,440}})),iconTransformation(extent={{-240,310},{-200,350}})))",
      "S231:label": "uZonTemResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAbsOutAir_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated. Needed when complying with Title 24 requirements",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VAbsOutAir_flow",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Measured outdoor air volumetric flow rate",
      "S231:graphics": "Placement(transformation(extent={{-400,76},{-360,116}})),iconTransformation(extent={{-240,50},{-200,90}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VAirOut_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VAirOut_flow"
        }
      ],
      "S231:label": "VAirOut_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirRet_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Measured AHU return airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-400,-460},{-360,-420}})),iconTransformation(extent={{-240,-380},{-200,-340}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VAirRet_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirSup_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Measured AHU supply airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-400,-400},{-360,-360}})),iconTransformation(extent={{-240,-360},{-200,-320}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VAirSup_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.valCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of controller for coil valves control",
      "S231:label": "valCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VDesOutAir_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design minimum outdoor airflow rate with the areas served by the system are occupied at their design population, including diversity where applicable. Needed when complying with Title 24 requirements",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VDesOutAir_flow",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VDesTotOutAir_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design total outdoor airflow rate. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User's Manual",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VDesTotOutAir_flow",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Effective minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{360,230},{400,270}})),iconTransformation(extent={{200,210},{240,250}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VEffAirOut_flow_min",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.venStd",
      "S231:accessSpecifier": "public",
      "S231:description": "Ventilation standard, ASHRAE 62.1 or Title 24",
      "S231:label": "venStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjAreBreZon_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Sum of the adjusted area component breathing zone flow rate",
      "S231:graphics": "Placement(transformation(extent={{-400,226},{-360,266}})),iconTransformation(extent={{-240,210},{-200,250}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VSumAdjAreBreZon_flow"
      },
      "S231:label": "VSumAdjAreBreZon_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjPopBreZon_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Sum of the adjusted population component breathing zone flow rate",
      "S231:graphics": "Placement(transformation(extent={{-400,256},{-360,296}})),iconTransformation(extent={{-240,230},{-200,270}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VSumAdjPopBreZon_flow"
      },
      "S231:label": "VSumAdjPopBreZon_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonAbsMin_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Sum of the zone absolute minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{-400,138},{-360,178}})),iconTransformation(extent={{-240,110},{-200,150}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VSumZonAbsMin_flow"
      },
      "S231:label": "VSumZonAbsMin_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonDesMin_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Sum of the zone design minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{-400,106},{-360,146}})),iconTransformation(extent={{-240,90},{-200,130}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet.VSumZonDesMin_flow"
      },
      "S231:label": "VSumZonDesMin_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonPri_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Sum of the zone primary airflow rates for all zones in all zone groups that are in occupied mode",
      "S231:graphics": "Placement(transformation(extent={{-400,196},{-360,236}})),iconTransformation(extent={{-240,180},{-200,220}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet.VSumZonPri_flow"
      },
      "S231:label": "VSumZonPri_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VUncDesOutAir_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Uncorrected design outdoor airflow rate, including diversity where applicable. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User's Manual",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VUncDesOutAir_flow",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Commanded on to energize chilled water pump",
      "S231:graphics": "Placement(transformation(extent={{360,-30},{400,10}})),iconTransformation(extent={{200,20},{240,60}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1EneCHWPum"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1MinOutDam",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor air damper command on",
      "S231:graphics": "Placement(transformation(extent={{360,110},{400,150}})),iconTransformation(extent={{200,140},{240,180}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1MinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "True: 2-position relief damper is commanded open",
      "S231:graphics": "Placement(transformation(extent={{360,-250},{400,-210}})),iconTransformation(extent={{200,-170},{240,-130}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1RelDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{360,-180},{400,-140}})),iconTransformation(extent={{200,-120},{240,-80}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1RelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RetFan",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{360,-120},{400,-80}})),iconTransformation(extent={{200,-70},{240,-30}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1RetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan command on",
      "S231:graphics": "Placement(transformation(extent={{360,-60},{400,-20}})),iconTransformation(extent={{200,-20},{240,20}})))",
      "S231:label": "y1SupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm level",
      "S231:graphics": "Placement(transformation(extent={{360,-350},{400,-310}})),iconTransformation(extent={{200,-270},{240,-230}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Chiller plant request",
      "S231:graphics": "Placement(transformation(extent={{360,-510},{400,-470}})),iconTransformation(extent={{200,-390},{240,-350}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yChiPlaReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Chilled water reset request",
      "S231:graphics": "Placement(transformation(extent={{360,-480},{400,-440}})),iconTransformation(extent={{200,-360},{240,-320}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yChiWatResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Cooling coil valve commanded position",
      "S231:graphics": "Placement(transformation(extent={{360,-290},{400,-250}})),iconTransformation(extent={{200,-210},{240,-170}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yCooCoi",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined or undefined == undefined",
      "S231:description": "Building static pressure difference, relative to ambient (positive if pressurized)",
      "S231:graphics": "Placement(transformation(extent={{360,-400},{400,-360}})),iconTransformation(extent={{200,-300},{240,-260}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConditionalComponent": true,
      "S231:label": "yDpBui",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined or undefined == undefined",
      "S231:description": "Heating coil valve commanded position",
      "S231:graphics": "Placement(transformation(extent={{360,-320},{400,-280}})),iconTransformation(extent={{200,-240},{240,-200}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHeaCoi",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Hot water plant request",
      "S231:graphics": "Placement(transformation(extent={{360,-590},{400,-550}})),iconTransformation(extent={{200,-450},{240,-410}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHotWatPlaReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Hot water reset request",
      "S231:graphics": "Placement(transformation(extent={{360,-560},{400,-520}})),iconTransformation(extent={{200,-420},{240,-380}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHotWatResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMaxFrePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Upper limit of output",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "yMaxFrePro",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinFrePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lower limit of output",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "yMinFrePro",
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{360,140},{400,180}})),iconTransformation(extent={{200,170},{240,210}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yMinOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{360,10},{400,50}})),iconTransformation(extent={{200,50},{240,90}})))",
      "S231:label": "yOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined or undefined == undefined or undefined == undefined",
      "S231:description": "Relief air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{360,40},{400,80}})),iconTransformation(extent={{200,80},{240,120}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yRelDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{360,-210},{400,-170}})),iconTransformation(extent={{200,-140},{240,-100}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yRelFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Return air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{360,70},{400,110}})),iconTransformation(extent={{200,110},{240,150}})))",
      "S231:label": "yRetDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{360,-152},{400,-112}})),iconTransformation(extent={{200,-90},{240,-50}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yRetFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Air handler supply fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{360,-90},{400,-50}})),iconTransformation(extent={{200,-42},{240,-2}})))",
      "S231:label": "ySupFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    }
  ]
}