{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-180,-240},{180,240}}),graphics={Rectangle(extent={{-172,-74},{16,-234}},lineColor={0,0,0},fillColor={215,215,215},fillPattern=FillPattern.Solid),Rectangle(extent={{-172,232},{16,128}},lineColor={0,0,0},fillColor={215,215,215},fillPattern=FillPattern.Solid),Rectangle(extent={{24,232},{172,-232}},lineColor={0,0,0},fillColor={215,215,215},fillPattern=FillPattern.Solid),Rectangle(extent={{-172,124},{16,-68}},lineColor={0,0,0},fillColor={215,215,215},fillPattern=FillPattern.Solid),Text(textString=\"Damper position limit\ncalculation and\nassignments\",textColor={0,0,0},horizontalAlignment=TextAlignment.Left,extent={{26,230},{132,200}}),Text(textString=\"Physical damper position\nlimits set at commissioning\",textColor={0,0,0},horizontalAlignment=TextAlignment.Left,extent={{-170,160},{-84,142}}),Text(textString=\"Switches to deactivate\nlimit modulation\",textColor={0,0,0},horizontalAlignment=TextAlignment.Left,extent={{28,78},{108,46}}),Text(textString=\"Enable/disable conditions\nfor damper position limits\ncontrol loop\",textColor={0,0,0},horizontalAlignment=TextAlignment.Left,extent={{-80,-196},{124,-226}}),Text(textString=\"Damper position limits\noutdoor air volume flow\ncontrol loop\",textColor={0,0,0},horizontalAlignment=TextAlignment.Left,extent={{-170,126},{14,94}})}",
      "S231:documentation": "info=<html>\n<p>\nThis block models the multi zone VAV AHU minimum outdoor air control with a single\ncommon damper for minimum outdoor air and economizer functions based on outdoor airflow\nmeasurement, designed in line with the Section 5.16.6 of the ASHRAE Guideline 36, May 2020.\n</p>\n<p>\nThe controller is enabled when the supply fan is proven on (<code>u1SupFan=true</code>) and\nthe AHU operation mode <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes\\>\nBuildings.Controls.OBC.ASHRAE.G36.Types.OperationModes</a> equals <code>occupied</code>.\nOtherwise the damper position limits are set to their corresponding maximum and minimum physical or at\ncommissioning fixed limits. The state machine chart below illustrates listed conditions:\n</p>\n<p align=\\center\\>\n<img alt=\\Image of damper position limits state machine chart\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/Limits/StateMachineChart.png\\/>\n</p>\n<p>\nThe controller sets the outdoor and return damper position limits so\nthat the outdoor airflow rate <code>VOut_flow</code> stays equal or above the\nminimum outdoor air setpoint <code>VOutMinSet_flow</code>. The fraction of the controller\noutput signal between <code>yMin</code> and <code>uRetDam_min</code> is\nlinearly mapped to the outdoor air damper minimal position <code>yOutDam_min</code>\nwhile the fraction of the controller output between <code>uRetDam_min</code> and\n<code>yMax</code> is linearly mapped to the return air damper maximum position\n<code>yRetDam_max</code>. Thus the dampers are not interlocked.\n</p>\n<p>\nThe following control charts show the input/output structure and an expected damper position\nlimits for a well configured controller.\n</p>\n<p align=\\center\\>\n<img alt=\\Image of damper position limits control diagram\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/Limits/ControlDiagram.png\\/>\n</p>\n<p>\nThe expected damper position limits vs. the control loop signal are as follows:\n</p>\n<p align=\\center\\>\n<img alt=\\Image of damper position limits control chart\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/Limits/ControlChart.png\\/>\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nMarch 1, 2023, by Michael Wetter:<br/>\nChanged constants from <code>0</code> to <code>0.0</code> and <code>1</code> to <code>1.0</code>.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/pull/3267#issuecomment-1450587671\\>#3267</a>.\n</li>\n<li>\nJuly 10, 2020, by Antoine Gautier:<br/>\nChanged default value of integral time for minimum outdoor air control.\nSet <code>yMin</code> to 0.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/issues/2019\\>#2019</a>.\n</li>\n<li>\nMarch 14, 2020, by Jianjun Hu:<br/>\nReplaced mulAnd by logic and block to avoid vector-valued calculation.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/1829\\>#1829</a>.\n</li>\n<li>\nJuly 17, 2017, by Michael Wetter:<br/>\nReplaced block that checks for equality of real values within a tolerance\nby two inequality checks.\n</li>\n<li>\nJune 06, 2017, by Milica Grahovac:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOut_flow_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOutMinSet_flow_normalized"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yEnaMinOut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDamPhy_max"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uRetDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMin"
        }
      ],
      "S231:icon": "graphics={Rectangle(extent={{-100,-100},{100,100}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,140},{100,100}}),Line(color={0,0,127},thickness=0.5,points={{-60,-60},{2,62},{2,62},{64,-60},{-60,-60}}),Text(textString=\"VOutMinSet_flow_normalized\",textColor={0,0,127},extent={{-98,88},{-14,70}},pattern=LinePattern.Dash),Text(textString=\"VOut_flow_normalized\",textColor={0,0,127},extent={{-98,48},{-34,34}},pattern=LinePattern.Dash),Text(textString=\"u1SupFan\",textColor={255,0,255},extent={{-98,8},{-56,-6}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-100,-74},{-50,-88}},pattern=LinePattern.Dash),Text(textString=\"yOutDam_min\",textColor={0,0,127},extent={{46,100},{98,82}},pattern=LinePattern.Dash),Text(textString=\"yOutDam_max\",textColor={0,0,127},extent={{46,66},{98,52}},pattern=LinePattern.Dash),Text(textString=\"yRetDam_min\",textColor={0,0,127},extent={{48,26},{96,10}},pattern=LinePattern.Dash),Text(textString=\"yRetDam_max\",textColor={0,0,127},extent={{48,-2},{96,-18}},pattern=LinePattern.Dash),Text(textString=\"yRetDamPhy_max\",textColor={0,0,127},extent={{38,-40},{98,-58}},pattern=LinePattern.Dash),Text(textString=\"yEnaMinOut\",textColor={255,0,255},extent={{54,-82},{96,-96}},pattern=LinePattern.Dash)}",
      "S231:label": "Common"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{-60,-110},{-40,-90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3.y"
        }
      ],
      "S231:label": "and3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yEnaMinOut"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Occupied mode index",
      "S231:graphics": "Placement(transformation(extent={{-160,-210},{-140,-190}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1.y"
        }
      ],
      "S231:label": "conInt1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1.k",
      "S231:isFinal": true,
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.controllerType",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of controller",
      "S231:label": "controllerType",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
      "S231:accessSpecifier": "public",
      "S231:description": "Damper position limit controller",
      "S231:graphics": "Placement(transformation(extent={{-140,180},{-120,200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.trigger"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.u_m"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.u_s"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.y"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.yMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.yMin"
        }
      ],
      "S231:label": "damLimCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.controllerType",
      "S231:isFinal": true,
      "S231:value": "controllerType"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.k",
      "S231:isFinal": true,
      "S231:value": "k"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.Td",
      "S231:isFinal": true,
      "S231:value": "Td"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.Ti",
      "S231:isFinal": true,
      "S231:value": "Ti"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.trigger",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.yMax",
      "S231:isFinal": true,
      "S231:value": "yMax"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.yMin",
      "S231:isFinal": true,
      "S231:value": "yMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if operation mode is occupied",
      "S231:graphics": "Placement(transformation(extent={{-120,-190},{-100,-170}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu.y"
        }
      ],
      "S231:label": "intEqu"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.k",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of damper limit controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "k",
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Equals maximum controller output signal",
      "S231:graphics": "Placement(transformation(extent={{-20,200},{0,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim.y"
        }
      ],
      "S231:label": "maxSigLim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim.k",
      "S231:isFinal": true,
      "S231:value": "yMax"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.x2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Line",
      "S231:accessSpecifier": "protected",
      "S231:description": "Linear mapping of the outdoor air damper position to the control signal",
      "S231:graphics": "Placement(transformation(extent={{120,140},{140,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.f1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.f2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.limitAbove"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.limitBelow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.x1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.x2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.y"
        }
      ],
      "S231:label": "minOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.limitAbove",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.limitBelow",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Line",
      "S231:accessSpecifier": "protected",
      "S231:description": "Linear mapping of the return air damper position to the control signal",
      "S231:graphics": "Placement(transformation(extent={{120,100},{140,120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.f1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.f2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.limitAbove"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.limitBelow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.x1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.x2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.y"
        }
      ],
      "S231:label": "minRetDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.limitAbove",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.limitBelow",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Equals minimum controller output signal",
      "S231:graphics": "Placement(transformation(extent={{-100,200},{-80,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim.y"
        }
      ],
      "S231:label": "minSigLim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim.k",
      "S231:isFinal": true,
      "S231:value": "yMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.x1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:description": "Logical not block",
      "S231:graphics": "Placement(transformation(extent={{-20,-110},{0,-90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1.y"
        }
      ],
      "S231:label": "not1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "outDamPhy_max",
      "S231:max": 1,
      "S231:min": 0,
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "outDamPhy_min",
      "S231:max": 1,
      "S231:min": 0,
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed maximum position of the outdoor air damper.",
      "S231:graphics": "Placement(transformation(extent={{-160,30},{-140,50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig.y"
        }
      ],
      "S231:label": "outDamPhyPosMaxSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig.k",
      "S231:isFinal": true,
      "S231:value": "outDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed minimum position of the outdoor air damper. This is the initial position of the economizer damper",
      "S231:graphics": "Placement(transformation(extent={{-160,70},{-140,90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig.y"
        }
      ],
      "S231:label": "outDamPhyPosMinSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig.k",
      "S231:isFinal": true,
      "S231:value": "outDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.f1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:description": "A switch to deactivate the outdoor air damper minimal outdoor airflow control",
      "S231:graphics": "Placement(transformation(extent={{40,10},{60,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.y"
        }
      ],
      "S231:label": "outDamPosMaxSwitch"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.f2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_max"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the return air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamPhy_max",
      "S231:max": 1,
      "S231:min": 0,
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the return air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamPhy_min",
      "S231:max": 1,
      "S231:min": 0,
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed maximum position of the return air damper. This is the initial condition of the return air damper",
      "S231:graphics": "Placement(transformation(extent={{-160,-50},{-140,-30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig.y"
        }
      ],
      "S231:label": "retDamPhyPosMaxSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig.k",
      "S231:isFinal": true,
      "S231:value": "retDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.f1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDamPhy_max"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed minimum position of the return air damper",
      "S231:graphics": "Placement(transformation(extent={{-160,-10},{-140,10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig.y"
        }
      ],
      "S231:label": "retDamPhyPosMinSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig.k",
      "S231:isFinal": true,
      "S231:value": "retDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:description": "A switch to deactivate the return air damper minimal outdoor airflow control",
      "S231:graphics": "Placement(transformation(extent={{40,-30},{60,-10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.y"
        }
      ],
      "S231:label": "retDamPosMinSwitch"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.f2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_min"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Equals the fraction of the control loop signal below which the outdoor air damper\n    limit gets modulated and above which the return air damper limit gets modulated",
      "S231:graphics": "Placement(transformation(extent={{-60,200},{-40,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam.y"
        }
      ],
      "S231:label": "sigFraForOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam.k",
      "S231:isFinal": true,
      "S231:value": "uRetDam_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam.x2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam.x1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.Td",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of damper limit controller derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "Td",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.Ti",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of damper limit controller integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "Ti",
      "S231:value": 120,
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan proven on",
      "S231:graphics": "Placement(transformation(extent={{-220,-120},{-180,-80}})),iconTransformation(extent={{-140,-20},{-100,20}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3.u1"
      },
      "S231:label": "u1SupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uOpeMod",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "AHU operation mode status signal",
      "S231:graphics": "Placement(transformation(extent={{-220,-200},{-180,-160}})),iconTransformation(extent={{-140,-100},{-100,-60}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu.u1"
      },
      "S231:label": "uOpeMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uRetDam_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Loop signal value to start decreasing the maximum return air damper position",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "uRetDam_min",
      "S231:max": "yMax",
      "S231:min": "yMin",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOut_flow_normalized",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured outdoor volumetric airflow rate, normalized by design minimum outdoor airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-220,150},{-180,190}})),iconTransformation(extent={{-140,20},{-100,60}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.u_m"
      },
      "S231:label": "VOut_flow_normalized",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOutMinSet_flow_normalized",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-220,200},{-180,240}})),iconTransformation(extent={{-140,60},{-100,100}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon.u_s"
      },
      "S231:label": "VOutMinSet_flow_normalized",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yEnaMinOut",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "True: enable minimum outdoor air control loop",
      "S231:graphics": "Placement(transformation(extent={{180,-160},{220,-120}})),iconTransformation(extent={{100,-110},{140,-70}})))",
      "S231:label": "yEnaMinOut"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMax",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "protected",
      "S231:description": "Upper limit of control loop signal",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "yMax",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMin",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "protected",
      "S231:description": "Lower limit of control loop signal",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "yMin",
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_max",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum outdoor air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{180,30},{220,70}})),iconTransformation(extent={{100,40},{140,80}})))",
      "S231:label": "yOutDam_max",
      "S231:max": "outDamPhy_max",
      "S231:min": "outDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum outdoor air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{180,80},{220,120}})),iconTransformation(extent={{100,70},{140,110}})))",
      "S231:label": "yOutDam_min",
      "S231:max": "outDamPhy_max",
      "S231:min": "outDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum return air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{180,-70},{220,-30}})),iconTransformation(extent={{100,-30},{140,10}})))",
      "S231:label": "yRetDam_max",
      "S231:max": "retDamPhy_max",
      "S231:min": "retDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_min",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum return air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{180,-20},{220,20}})),iconTransformation(extent={{100,0},{140,40}})))",
      "S231:label": "yRetDam_min",
      "S231:max": "retDamPhy_max",
      "S231:min": "retDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDamPhy_max",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Physical maximum return air damper position limit. Required as an input for the economizer enable disable sequence",
      "S231:graphics": "Placement(transformation(extent={{180,-110},{220,-70}})),iconTransformation(extent={{100,-70},{140,-30}})))",
      "S231:label": "yRetDamPhy_max",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    }
  ]
}