{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-220,-360},{220,360}},preserveAspectRatio=false)",
      "S231:documentation": "info=<html>\n<p>\nBlock that outputs the position limits of the return and outdoor air damper for units\nwith a separated minimum outdoor air damper and differential pressure control.\nIt is implemented according to Section 5.16.4 of the ASHRAE Guideline 36, May 2020.\n</p>\n<h4>Differential pressure setpoint across the minimum outdoor air damper</h4>\n<ul>\n<li>\nPer Section 3.2.1, designer should provide the design minimum pressure difference across\nthe minimum outdoor air damper, <code>dpDesMinOutDam</code>. The absolute minimum\npressure difference (<code>dpAbsMinOutDam</code>) should also be provided if complying\nwith California Title 24 requirements.\n</li>\n<li>\nCalculate the outdoor air set point with\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU</a>\nif complying with ASHRAE 62.1 requirements. Otherwise, see the set points in\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU\\>\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU</a>\nif complying with Title 24 requirements.\n</li>\n<li>\nThe minimum outdoor air differential pressure set point shall be calculated per\nSection 5.16.4.1 (if complying with ASHRAE 62.1 requirements) or Section 5.16.4.2\n(if complying with Title 24 requirements).\n</li>\n</ul>\n<h4>Open minimum outdoor air damper</h4>\n<p>\nOpen minimum outdoor air damper when the supply air fan is proven ON and the system\nis in occupied mode and the minimum differential pressure set point is greater\nthan zero. Damper shall be closed otherwise.\n</p>\n<h4>Return air damper</h4>\n<ul>\n<li>\nReturn air damper minimum outdoor air control is enabled when the minimum outdoor\nair damper is open and the economizer outdoor air damper is less than a projected\nposition limit, which is 5% when supply fan speed is at 100% design speed proportionally\nup to 80% when the fan is at minimum speed.\n</li>\n<li>\nReturn air damper minimum outdoor air control is disabled when the minimum outdoor\nair damper is closed or the economizer outdoor air damper is 10% above the projected\nposition limit as determined above.\n</li>\n<li>\nWhen enabled, the maximum return air damper set point is modulated from 100% to 0%\nto maintain the differential pressure across the minimum outdoor air damper at set\npoint.\n</li>\n</ul>\n</html>,revisions=<html>\n<ul>\n<li>\nAugust 29, 2023, by Hongxiang Fu:<br/>\nBecause of the removal of <code>Logical.And3</code> based on ASHRAE 231P,\nreplaced it with a stack of two <code>Logical.And</code> blocks.\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/issues/2465\\>#2465</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effAbsOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effDesOutAir_normalized"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uCO2Loo_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uSupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.VOutMinSet_flow_normalized"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDamPhy_max"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpAbsMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpDesMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.kDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minSpe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhy_max"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhy_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.TdDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.TiDp"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.venStd"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-100,-100},{100,100}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,100},{100,-100}},lineColor={0,0,0},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,140},{100,100}}),Text(textString=\"dpMinOutDam\",textColor={0,0,127},extent={{-98,38},{-48,22}},pattern=LinePattern.Dash),Text(textString=\"VOutMinSet_flow_normalized\",textColor={0,0,127},extent={{-98,20},{6,2}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1,pattern=LinePattern.Dash),Text(textString=\"uOutDam\",textColor={0,0,127},extent={{-100,-62},{-60,-74}},pattern=LinePattern.Dash),Text(textString=\"uSupFan\",textColor={0,0,127},extent={{-98,-82},{-60,-96}},pattern=LinePattern.Dash),Text(textString=\"yOutDam_min\",textColor={0,0,127},extent={{44,60},{98,42}},pattern=LinePattern.Dash),Text(textString=\"yOutDam_max\",textColor={0,0,127},extent={{44,40},{98,22}},pattern=LinePattern.Dash),Text(textString=\"yRetDam_max\",textColor={0,0,127},extent={{46,-40},{98,-58}},pattern=LinePattern.Dash),Text(textString=\"yRetDam_min\",textColor={0,0,127},extent={{44,-18},{98,-38}},pattern=LinePattern.Dash),Text(textString=\"yRetDamPhy_max\",textColor={0,0,127},extent={{30,-78},{98,-96}},pattern=LinePattern.Dash),Text(textString=\"u1SupFan\",textColor={255,0,255},extent={{-98,-12},{-56,-26}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-100,-32},{-50,-46}},pattern=LinePattern.Dash),Text(textString=\"y1MinOutDam\",textColor={255,0,255},extent={{52,94},{98,70}},pattern=LinePattern.Dash),Text(textString=\"effAbsOutAir_normalized\",textColor={0,0,127},extent={{-96,98},{-4,84}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24,pattern=LinePattern.Dash),Text(textString=\"effDesOutAir_normalized\",textColor={0,0,127},extent={{-96,58},{-4,44}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24,pattern=LinePattern.Dash),Text(textString=\"uCO2Loo_max\",textColor={0,0,127},extent={{-96,78},{-36,64}},visible=have_CO2Sen and venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24,pattern=LinePattern.Dash)}",
      "S231:label": "SeparateWithDP"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Active absolute minimum pressure difference setpoint",
      "S231:graphics": "Placement(transformation(extent={{-120,300},{-100,320}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "actAbsMinDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.f1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Active design minimum pressure difference setpoint",
      "S231:graphics": "Placement(transformation(extent={{-120,200},{-100,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "actDesMinDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.f2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Constant",
      "S231:graphics": "Placement(transformation(extent={{-160,-130},{-140,-110}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con.y"
        }
      ],
      "S231:label": "con"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con.k",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.f2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Constant",
      "S231:graphics": "Placement(transformation(extent={{-200,-70},{-180,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1.y"
        }
      ],
      "S231:label": "con1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1.k",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.8",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.f1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Occupied mode index",
      "S231:graphics": "Placement(transformation(extent={{-200,0},{-180,20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1.y"
        }
      ],
      "S231:label": "conInt1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1.k",
      "S231:isFinal": true,
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if the minimum outdoor air damper is closed",
      "S231:graphics": "Placement(transformation(extent={{0,-70},{20,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam.y"
        }
      ],
      "S231:label": "disMinDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:description": "Disable return air damper minimum outdoor air control",
      "S231:graphics": "Placement(transformation(extent={{40,-70},{60,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin.y"
        }
      ],
      "S231:label": "disRetDamMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis.clr"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpAbsMinOutDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Absolute minimum pressure difference across the minimum outdoor air damper. It provides the absolute minimum outdoor airflow",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dpAbsMinOutDam",
      "S231:value": 5,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of differential pressure setpoint controller",
      "S231:label": "dpCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpDesMinOutDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design minimum pressure difference across the minimum outdoor air damper. It provides the design minimum outdoor airflow",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dpDesMinOutDam",
      "S231:value": 20,
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpMinOutDam",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured pressure difference across the minimum outdoor air damper",
      "S231:graphics": "Placement(transformation(extent={{-260,90},{-220,130}})),iconTransformation(extent={{-140,10},{-100,50}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.u_m"
      },
      "S231:label": "dpMinOutDam",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effAbsOutAir_normalized",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Effective minimum outdoor airflow setpoint, normalized by the absolute outdoor airflow rate ",
      "S231:graphics": "Placement(transformation(extent={{-260,280},{-220,320}})),iconTransformation(extent={{-140,70},{-100,110}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1.u2"
        }
      ],
      "S231:label": "effAbsOutAir_normalized",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effDesOutAir_normalized",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Effective minimum outdoor airflow setpoint, normalized by the design outdoor airflow rate ",
      "S231:graphics": "Placement(transformation(extent={{-260,210},{-220,250}})),iconTransformation(extent={{-140,30},{-100,70}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2.u2"
        }
      ],
      "S231:label": "effDesOutAir_normalized",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "protected",
      "S231:description": "Enable or disable return air damper minimum outdoor air control",
      "S231:graphics": "Placement(transformation(extent={{80,0},{100,20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis.y"
        }
      ],
      "S231:label": "enaDis"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.trigger"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if the minimum outdoor air damper should be enabled, one of two stacked And blocks",
      "S231:graphics": "Placement(transformation(extent={{-100,60},{-80,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1.y"
        }
      ],
      "S231:label": "enaMinDam1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if the minimum outdoor air damper should be enabled, one of two stacked And blocks",
      "S231:graphics": "Placement(transformation(extent={{-40,60},{-20,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2.y"
        }
      ],
      "S231:label": "enaMinDam2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:description": "Enable return air damper minimum outdoor air control",
      "S231:graphics": "Placement(transformation(extent={{40,0},{60,20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin.y"
        }
      ],
      "S231:label": "enaRetDamMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:description": "Projected position with a gain factor",
      "S231:graphics": "Placement(transformation(extent={{-80,-130},{-60,-110}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai.y"
        }
      ],
      "S231:label": "gai"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai.k",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "1.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if the economizer outdoor air damper is greater than threshold",
      "S231:graphics": "Placement(transformation(extent={{-40,-100},{-20,-80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.y"
        }
      ],
      "S231:label": "gre"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.h",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if the minimum pressure difference setpoint is greater than zero",
      "S231:graphics": "Placement(transformation(extent={{-80,140},{-60,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.y"
        }
      ],
      "S231:label": "greThr"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.h",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Constant",
      "S231:graphics": "Placement(transformation(extent={{-60,290},{-40,310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "hal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal.k",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.x1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.have_CO2Sen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: some zones have CO2 sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_CO2Sen",
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if operation mode is occupied",
      "S231:graphics": "Placement(transformation(extent={{-160,20},{-140,40}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu.y"
        }
      ],
      "S231:label": "intEqu"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.kDp",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kDp",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Less",
      "S231:accessSpecifier": "protected",
      "S231:description": "Check if economizer outdoor air damper is less than projected position",
      "S231:graphics": "Placement(transformation(extent={{-40,-40},{-20,-20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.y"
        }
      ],
      "S231:label": "les"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.h",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum return air damper position",
      "S231:graphics": "Placement(transformation(extent={{120,160},{140,180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.trigger"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.u_m"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.u_s"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.y"
        }
      ],
      "S231:label": "maxRetDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.controllerType",
      "S231:isFinal": true,
      "S231:value": "dpCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.k",
      "S231:isFinal": true,
      "S231:value": "kDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.Td",
      "S231:isFinal": true,
      "S231:value": "TdDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.Ti",
      "S231:isFinal": true,
      "S231:value": "TiDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Absolute minimum outdoor air damper pressure difference",
      "S231:graphics": "Placement(transformation(extent={{-180,330},{-160,350}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minAbsDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp.k",
      "S231:isFinal": true,
      "S231:value": "dpAbsMinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Design minimum outdoor air damper pressure difference",
      "S231:graphics": "Placement(transformation(extent={{-180,180},{-160,200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp.y"
        }
      ],
      "S231:label": "minDesDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp.k",
      "S231:isFinal": true,
      "S231:value": "dpDesMinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum pressure difference setpoint when complying with ASHRAE 62.1",
      "S231:graphics": "Placement(transformation(extent={{-120,160},{-100,180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minDp"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.u_s"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Line",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum pressure difference setpoint when complying with Title 24",
      "S231:graphics": "Placement(transformation(extent={{20,260},{40,280}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.f1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.f2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.limitAbove"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.x1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.x2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minDp1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.limitAbove",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam.u_s"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Minimum fan speed",
      "S231:graphics": "Placement(transformation(extent={{-160,-70},{-140,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe.y"
        }
      ],
      "S231:label": "minFanSpe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe.k",
      "S231:isFinal": true,
      "S231:value": "minSpe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.x1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minSpe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum supply fan speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "minSpe",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Line",
      "S231:accessSpecifier": "protected",
      "S231:description": "Linear mapping of the supply fan speed to the control signal",
      "S231:graphics": "Placement(transformation(extent={{-120,-100},{-100,-80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.f1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.f2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.limitAbove"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.limitBelow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.x1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.x2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.y"
        }
      ],
      "S231:label": "moaP"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.limitAbove",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.limitBelow",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Constant",
      "S231:graphics": "Placement(transformation(extent={{-200,-130},{-180,-110}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one.y"
        }
      ],
      "S231:label": "one"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.x2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Design fan speed",
      "S231:graphics": "Placement(transformation(extent={{-60,230},{-40,250}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "one1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.x2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined and undefined == undefined",
      "S231:description": "Design fan speed",
      "S231:graphics": "Placement(transformation(extent={{-120,240},{-100,260}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "one2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "outDamPhy_max",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the outdoor air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "outDamPhy_min",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed maximum position of the outdoor air damper.",
      "S231:graphics": "Placement(transformation(extent={{-200,-220},{-180,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig.y"
        }
      ],
      "S231:label": "outDamPhyPosMaxSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig.k",
      "S231:isFinal": true,
      "S231:value": "outDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_max"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed minimum position of the outdoor air damper. This is the initial position of the economizer damper",
      "S231:graphics": "Placement(transformation(extent={{-200,-180},{-180,-160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig.y"
        }
      ],
      "S231:label": "outDamPhyPosMinSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig.k",
      "S231:isFinal": true,
      "S231:value": "outDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Square of the normalized minimum airflow",
      "S231:graphics": "Placement(transformation(extent={{-180,140},{-160,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "pro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Square of the normalized minimum airflow",
      "S231:graphics": "Placement(transformation(extent={{-180,290},{-160,310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "pro1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Square of the normalized minimum airflow",
      "S231:graphics": "Placement(transformation(extent={{-180,220},{-160,240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "pro2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhy_max",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed maximum position of the return air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamPhy_max",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhy_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically fixed minimum position of the return air damper",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "retDamPhy_min",
      "S231:value": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed maximum position of the return air damper. This is the initial condition of the return air damper",
      "S231:graphics": "Placement(transformation(extent={{-200,-300},{-180,-280}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig.y"
        }
      ],
      "S231:label": "retDamPhyPosMaxSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig.k",
      "S231:isFinal": true,
      "S231:value": "retDamPhy_max"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDamPhy_max"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Physically fixed minimum position of the return air damper",
      "S231:graphics": "Placement(transformation(extent={{-200,-260},{-180,-240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig.y"
        }
      ],
      "S231:label": "retDamPhyPosMinSig"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig.k",
      "S231:isFinal": true,
      "S231:value": "retDamPhy_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:description": "A switch to deactivate the return air damper maximum outdoor airflow control",
      "S231:graphics": "Placement(transformation(extent={{180,-310},{200,-290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.y"
        }
      ],
      "S231:label": "retDamPosMaxSwi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_max"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:description": "A switch to deactivate the return air damper minimal outdoor airflow control",
      "S231:graphics": "Placement(transformation(extent={{180,-260},{200,-240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.y"
        }
      ],
      "S231:label": "retDamPosMinSwi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_min"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.TdDp",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdDp",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.TiDp",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiDp",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.u1SupFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan proven on",
      "S231:graphics": "Placement(transformation(extent={{-260,50},{-220,90}})),iconTransformation(extent={{-140,-40},{-100,0}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1.u1"
      },
      "S231:label": "u1SupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uCO2Loo_max",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined and undefined == undefined",
      "S231:description": "Maximum zone CO2 control loop",
      "S231:graphics": "Placement(transformation(extent={{-260,250},{-220,290}})),iconTransformation(extent={{-140,50},{-100,90}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1.u"
      },
      "S231:label": "uCO2Loo_max",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOpeMod",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "AHU operation mode status signal",
      "S231:graphics": "Placement(transformation(extent={{-260,10},{-220,50}})),iconTransformation(extent={{-140,-60},{-100,-20}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu.u1"
      },
      "S231:label": "uOpeMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{-260,-50},{-220,-10}})),iconTransformation(extent={{-140,-90},{-100,-50}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les.u1"
        }
      ],
      "S231:label": "uOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uSupFan",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Commanded supply fan speed",
      "S231:graphics": "Placement(transformation(extent={{-260,-110},{-220,-70}})),iconTransformation(extent={{-140,-110},{-100,-70}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP.u"
      },
      "S231:label": "uSupFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.venStd",
      "S231:accessSpecifier": "public",
      "S231:description": "Ventilation standard, ASHRAE 62.1 or Title 24",
      "S231:label": "venStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.VOutMinSet_flow_normalized",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-260,130},{-220,170}})),iconTransformation(extent={{-140,-10},{-100,30}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro.u2"
        }
      ],
      "S231:label": "VOutMinSet_flow_normalized",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Status of minimum outdoor air damper position, true means it's open",
      "S231:graphics": "Placement(transformation(extent={{220,50},{260,90}})),iconTransformation(extent={{100,60},{140,100}})))",
      "S231:label": "y1MinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_max",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically maximum outdoor air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{220,-230},{260,-190}})),iconTransformation(extent={{100,10},{140,50}})))",
      "S231:label": "yOutDam_max",
      "S231:max": "outDamPhy_max",
      "S231:min": "outDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Physically minimum outdoor air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{220,-190},{260,-150}})),iconTransformation(extent={{100,30},{140,70}})))",
      "S231:label": "yOutDam_min",
      "S231:max": "outDamPhy_max",
      "S231:min": "outDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_max",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum return air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{220,-320},{260,-280}})),iconTransformation(extent={{100,-70},{140,-30}})))",
      "S231:label": "yRetDam_max",
      "S231:max": "retDamPhy_max",
      "S231:min": "retDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_min",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum return air damper position limit",
      "S231:graphics": "Placement(transformation(extent={{220,-270},{260,-230}})),iconTransformation(extent={{100,-50},{140,-10}})))",
      "S231:label": "yRetDam_min",
      "S231:max": "retDamPhy_max",
      "S231:min": "retDamPhy_min",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDamPhy_max",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Physical maximum return air damper position limit. Required as an input for the economizer enable disable sequence",
      "S231:graphics": "Placement(transformation(extent={{220,-360},{260,-320}})),iconTransformation(extent={{100,-110},{140,-70}})))",
      "S231:label": "yRetDamPhy_max",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    }
  ]
}