{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-180,-280},{200,280}},preserveAspectRatio=false)",
      "S231:documentation": "info=<html>\n<p>\nController for terminal box of VAV system with reheat according to Section 5.6 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow</code>,\ndamper position setpoint <code>yDam</code>, hot water valve position setpoint\n<code>yVal</code>, AHU cooling supply temperature\nsetpoint reset request <code>yZonTemResReq</code>, and static pressure setpoint\nreset request <code>yZonPreResReq</code>, hot water reset request <code>yHeaValResReq</code>\nand <code>yHotWatPlaReq</code>. It also outputs the alarms about the low airflow\n<code>yLowFloAla</code>, low discharge temperature <code>yLowTemAla</code>,\nleaking damper <code>yLeaDamAla</code> and valve <code>yLeaValAla</code>, and\nairflow sensor calibration alarm <code>yFloSenAla</code>.\n</p>\n<p>The sequence consists of following six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>THeaSet</code> and\n<code>TCooSet</code> are inputs to the instance of class \n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\>\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active maximum and minimum airflow according to\nSection 5.6.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits for cooling and heating supply. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.ActiveAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Damper and valve control</h4>\n<p>\nThis sequence sets the damper and valve position setpoints for VAV reheat terminal unit.\nThe implementation is according to Section 5.6.5. According to heating and cooling\ncontrol loop signal, it calculates the discharge air temperature setpoint\n<code>TDisSet</code>. Along with the active maximum and minimum airflow setpoint, measured\nzone temperature, the sequence outputs <code>yDam</code>, <code>yVal</code>,\n<code>TDisSet</code> and discharge airflow rate setpoint <code>VDisSet_flow</code>.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.DamperValves\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.DamperValves</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.6.8, this sequence outputs the system reset requests, i.e.\ncooling supply air temperature reset requests <code>yZonTemResReq</code>,\nstatic pressure reset requests <code>yZonPreResReq</code>, hot water reset\nrequests <code>yHeaValResReq</code>, and the hot water plant reset requests\n<code>yHotWatPlaReq</code>. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.SystemRequests\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.6.6, this sequence outputs the alarms of low discharge flow,\nlow discharge temperature, leaking damper, leaking valve, and airflow sensor calibration\nalarm.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Alarms\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.6.7, this sequence allows the override the aiflow setpoints,\ndamper and valve position setpoints.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Overrides\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Overrides</a>.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.oveDamPos"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.oveFloSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.THeaSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1HotPla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.uHeaOff"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VDis_flow"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAdjAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAdjPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VMinOA_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VZonAbsMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VZonDesMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yFloSenAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yHeaValResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yHotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLeaDamAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLeaValAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLowFloAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLowTemAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yZonPreResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yZonTemResReq"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.chaRat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.controllerTypeDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.controllerTypeVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.dTDisZonSetMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.durTimDisAir"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.durTimFlo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.durTimTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.fanOffTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.floHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_hotWatCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_occSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_winSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.hotWatRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.iniDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.leaFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.lowFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.lowTemTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.maxSupTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.permit_occStandby"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.staPreMul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.staTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TdDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TDisMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TdVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.thrTDis_1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.thrTDis_2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.thrTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timChe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.twoTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.valCloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.valPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAreMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.venStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VHeaMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VHeaMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VOccMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.zonDisEff_cool"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.zonDisEff_heat"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-100,-200},{100,200}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Text(textString=\"VDis_flow\",textColor={0,0,127},extent={{-96,6},{-54,-6}},pattern=LinePattern.Dash),Text(textString=\"TDis\",textColor={0,0,127},extent={{-98,26},{-72,14}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2Set\",textColor={0,0,127},extent={{-94,66},{-52,54}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"TSup\",textColor={0,0,127},extent={{-98,-12},{-72,-24}},pattern=LinePattern.Dash),Text(textString=\"TSupSet\",textColor={0,0,127},extent={{-98,-34},{-56,-46}},pattern=LinePattern.Dash),Text(textString=\"TZon\",textColor={0,0,127},extent={{-98,198},{-72,186}},pattern=LinePattern.Dash),Text(textString=\"TCooSet\",textColor={0,0,127},extent={{-98,178},{-58,164}},pattern=LinePattern.Dash),Text(textString=\"THeaSet\",textColor={0,0,127},extent={{-98,158},{-56,144}},pattern=LinePattern.Dash),Text(textString=\"u1Win\",textColor={255,0,255},extent={{-98,128},{-68,114}},visible=have_winSen,pattern=LinePattern.Dash),Text(textString=\"u1Occ\",textColor={255,0,255},extent={{-98,108},{-66,94}},visible=have_occSen,pattern=LinePattern.Dash),Text(textString=\"u1HotPla\",textColor={255,0,255},extent={{-96,-180},{-60,-196}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,pattern=LinePattern.Dash),Text(textString=\"u1Fan\",textColor={255,0,255},extent={{-98,-162},{-72,-174}},pattern=LinePattern.Dash),Text(textString=\"uHeaOff\",textColor={255,0,255},extent={{-98,-94},{-62,-110}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-96,88},{-50,72}},pattern=LinePattern.Dash),Text(textString=\"oveFloSet\",textColor={255,127,0},extent={{-98,-50},{-52,-66}},pattern=LinePattern.Dash),Text(textString=\"oveDamPos\",textColor={255,127,0},extent={{-98,-70},{-40,-86}},pattern=LinePattern.Dash),Text(textString=\"VSet_flow\",textColor={0,0,127},extent={{54,198},{96,186}},pattern=LinePattern.Dash),Text(textString=\"yDam\",textColor={0,0,127},extent={{56,178},{98,166}},pattern=LinePattern.Dash),Text(textString=\"yVal\",textColor={0,0,127},extent={{56,158},{98,146}},pattern=LinePattern.Dash),Text(textString=\"yZonTemResReq\",textColor={255,127,0},extent={{18,-8},{96,-26}},pattern=LinePattern.Dash),Text(textString=\"yZonPreResReq\",textColor={255,127,0},extent={{18,-28},{96,-46}},pattern=LinePattern.Dash),Text(textString=\"yHeaValResReq\",textColor={255,127,0},extent={{18,-48},{96,-66}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,pattern=LinePattern.Dash),Text(textString=\"yHotWatPlaReq\",textColor={255,127,0},extent={{18,-68},{96,-86}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,pattern=LinePattern.Dash),Text(textString=\"yLowFloAla\",textColor={255,127,0},extent={{42,-100},{98,-118}},pattern=LinePattern.Dash),Text(textString=\"yFloSenAla\",textColor={255,127,0},extent={{40,-118},{98,-136}},pattern=LinePattern.Dash),Text(textString=\"yLeaDamAla\",textColor={255,127,0},extent={{40,-138},{98,-156}},pattern=LinePattern.Dash),Text(textString=\"yLeaValAla\",textColor={255,127,0},extent={{44,-158},{98,-176}},pattern=LinePattern.Dash),Text(textString=\"yLowTemAla\",textColor={255,127,0},extent={{36,-178},{98,-196}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased,pattern=LinePattern.Dash),Text(textString=\"ppmCO2\",textColor={0,0,127},extent={{-100,46},{-58,34}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"VAdjPopBreZon_flow\",textColor={0,0,127},extent={{12,132},{96,114}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1,pattern=LinePattern.Dash),Text(textString=\"VAdjAreBreZon_flow\",textColor={0,0,127},extent={{12,112},{96,94}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1,pattern=LinePattern.Dash),Text(textString=\"VMinOA_flow\",textColor={0,0,127},extent={{36,92},{96,72}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1,pattern=LinePattern.Dash),Text(textString=\"VZonAbsMin_flow\",textColor={0,0,127},extent={{18,72},{96,52}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24,pattern=LinePattern.Dash),Text(textString=\"VZonDesMin_flow\",textColor={0,0,127},extent={{18,50},{96,32}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24,pattern=LinePattern.Dash),Text(textString=\"yCO2\",textColor={0,0,127},extent={{66,28},{96,12}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24,pattern=LinePattern.Dash)}",
      "S231:label": "Controller"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.ActiveAirFlow",
      "S231:accessSpecifier": "protected",
      "S231:description": "Active airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{-60,40},{-40,60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActCooMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActHeaMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActHeaMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VHeaMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VHeaMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VOccMin_flow"
        }
      ],
      "S231:label": "actAirSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActCooMax_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActCooMax_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActCooMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActCooMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActHeaMax_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActHeaMax_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActHeaMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActHeaMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VActMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VHeaMax_flow",
      "S231:isFinal": true,
      "S231:value": "VHeaMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VHeaMin_flow",
      "S231:isFinal": true,
      "S231:value": "VHeaMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Alarms",
      "S231:accessSpecifier": "protected",
      "S231:description": "Generate alarms",
      "S231:graphics": "Placement(transformation(extent={{120,-200},{140,-180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.damPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.fanOffTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.floHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.hotWatRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.leaFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.lowFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.lowTemTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.staPreMul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.staTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.TDisSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.TSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.u1HotPla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.uVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.VActSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.valCloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.valPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yFloSenAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLeaDamAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLeaValAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLowFloAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLowTemAla"
        }
      ],
      "S231:label": "ala"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.damPosHys",
      "S231:isFinal": true,
      "S231:value": "damPosHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.fanOffTim",
      "S231:isFinal": true,
      "S231:value": "fanOffTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.floHys",
      "S231:isFinal": true,
      "S231:value": "floHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.heaCoi",
      "S231:isFinal": true,
      "S231:value": "heaCoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.hotWatRes",
      "S231:isFinal": true,
      "S231:value": "hotWatRes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.leaFloTim",
      "S231:isFinal": true,
      "S231:value": "leaFloTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.lowFloTim",
      "S231:isFinal": true,
      "S231:value": "lowFloTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.lowTemTim",
      "S231:isFinal": true,
      "S231:value": "lowTemTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.staPreMul",
      "S231:isFinal": true,
      "S231:value": "staPreMul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.staTim",
      "S231:isFinal": true,
      "S231:value": "staTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.valCloTim",
      "S231:isFinal": true,
      "S231:value": "valCloTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.valPosHys",
      "S231:isFinal": true,
      "S231:value": "valPosHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yFloSenAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yFloSenAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLeaDamAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLeaDamAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLeaValAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLeaValAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLowFloAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLowFloAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.yLowTemAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLowTemAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.chaRat",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "chaRat",
      "S231:value": 540,
      "qudt:hasUnit": {
        "@id": "http://data.ashrae.org/S231#s/K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops",
      "S231:accessSpecifier": "protected",
      "S231:description": "Heating and cooling control loop",
      "S231:graphics": "Placement(transformation(extent={{-140,200},{-120,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.kCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.kHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.THeaSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TiCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TiHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.timChe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.yCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.yHea"
        }
      ],
      "S231:label": "conLoo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.kCooCon",
      "S231:isFinal": true,
      "S231:value": "kCooCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.kHeaCon",
      "S231:isFinal": true,
      "S231:value": "kHeaCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.looHys",
      "S231:isFinal": true,
      "S231:value": "looHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TiCooCon",
      "S231:isFinal": true,
      "S231:value": "TiCooCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TiHeaCon",
      "S231:isFinal": true,
      "S231:value": "TiHeaCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.timChe",
      "S231:isFinal": true,
      "S231:value": "timChe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.yCoo",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uCoo"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.yHea",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.uHea"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.controllerTypeDam",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of controller",
      "S231:label": "controllerTypeDam",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.controllerTypeVal",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of controller",
      "S231:label": "controllerTypeVal",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damPosHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero damper position, below which the damper will be seen as closed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "damPosHys",
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.DamperValves",
      "S231:accessSpecifier": "protected",
      "S231:description": "Damper and valve control",
      "S231:graphics": "Placement(transformation(extent={{0,-52},{20,-12}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.controllerTypeDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.controllerTypeVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.dTDisZonSetMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.kDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.kVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.oveFloSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TdDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TDisMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TDisSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TdVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.THeaSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TiDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TiVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TSupSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.uHea"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActCooMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActHeaMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActHeaMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VActMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VHeaMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.yDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.yVal"
        }
      ],
      "S231:label": "damVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.controllerTypeDam",
      "S231:isFinal": true,
      "S231:value": "controllerTypeDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.controllerTypeVal",
      "S231:isFinal": true,
      "S231:value": "controllerTypeVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.dTDisZonSetMax",
      "S231:isFinal": true,
      "S231:value": "dTDisZonSetMax"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.kDam",
      "S231:isFinal": true,
      "S231:value": "kDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.kVal",
      "S231:isFinal": true,
      "S231:value": "kVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.looHys",
      "S231:isFinal": true,
      "S231:value": "looHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TdDam",
      "S231:isFinal": true,
      "S231:value": "TdDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TDisMin",
      "S231:isFinal": true,
      "S231:value": "TDisMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TDisSet",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.TDisSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TDisSet"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TdVal",
      "S231:isFinal": true,
      "S231:value": "TdVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TiDam",
      "S231:isFinal": true,
      "S231:value": "TiDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TiVal",
      "S231:isFinal": true,
      "S231:value": "TiVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VHeaMax_flow",
      "S231:isFinal": true,
      "S231:value": "VHeaMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VMin_flow",
      "S231:isFinal": true,
      "S231:value": "VMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VSet_flow",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.VActSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VSet_flow"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.yDam",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.uDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.yVal",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.uVal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.dTDisZonSetMax",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone maximum discharge air temperature above heating setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dTDisZonSetMax",
      "S231:value": 11,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.dTHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero temperature difference, below which the difference will be seen as zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dTHys",
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.durTimDisAir",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Duration time of discharge air temperature less than setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "durTimDisAir",
      "S231:value": 300,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.durTimFlo",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Duration time of airflow rate less than setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "durTimFlo",
      "S231:value": 60,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.durTimTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Duration time of zone temperature exceeds setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "durTimTem",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.fanOffTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check fan off",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "fanOffTim",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.floHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero flow rate, below which the flow rate or difference will be seen as zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "floHys",
      "S231:value": "0.01*VMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_CO2Sen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the zone has CO2 sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_CO2Sen",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_hotWatCoi",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the unit has the hot water coil; False: the unit has the modulated electric coil",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_hotWatCoi",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_occSen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the zone has occupancy sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_occSen",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.have_winSen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the zone has window sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_winSen",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.heaCoi",
      "S231:accessSpecifier": "protected",
      "S231:description": "Heating coil type",
      "S231:label": "heaCoi",
      "S231:value": " if have_hotWatCoi then Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased else Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.hotWatRes",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Importance multiplier for the hot water reset control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "hotWatRes",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.iniDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Initial damper position when the damper control is enabled",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "iniDam",
      "S231:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kCooCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for cooling control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kCooCon",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for damper control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kDam",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kHeaCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for heating control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kHeaCon",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.kVal",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for valve control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kVal",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.leaFloTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check damper leaking airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "leaFloTim",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.looHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Loop output hysteresis below which the output will be seen as zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "looHys",
      "S231:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.lowFloTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check low flow rate",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "lowFloTim",
      "S231:value": 300,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.lowTemTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check low discharge temperature",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "lowTemTim",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.maxSupTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum suppression time",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "maxSupTim",
      "S231:value": 1800,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Output the minimum outdoor airflow rate setpoint, when using Title 24",
      "S231:graphics": "Placement(transformation(extent={{-100,80},{-80,100}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_occSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_typTerUni"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_winSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VAreMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VOccMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VOccZonMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VZonAbsMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VZonDesMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.yCO2"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minFlo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_CO2Sen",
      "S231:isFinal": true,
      "S231:value": "have_CO2Sen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_occSen",
      "S231:isFinal": true,
      "S231:value": "have_occSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_typTerUni",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.have_winSen",
      "S231:isFinal": true,
      "S231:value": "have_winSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VAreMin_flow",
      "S231:isFinal": true,
      "S231:value": "VAreMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VMin_flow",
      "S231:isFinal": true,
      "S231:value": "VMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VOccMin_flow",
      "S231:isFinal": true,
      "S231:value": "VOccMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VOccZonMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VOccMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VZonAbsMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VZonAbsMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.VZonDesMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VZonDesMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.yCO2",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yCO2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.oveDamPos",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Index of overriding damper position, 1: set to close; 2: set to open",
      "S231:graphics": "Placement(transformation(extent={{-220,-140},{-180,-100}})),iconTransformation(extent={{-140,-100},{-100,-60}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.oveDamPos"
      },
      "S231:label": "oveDamPos"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.oveFloSet",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum",
      "S231:graphics": "Placement(transformation(extent={{-220,-110},{-180,-70}})),iconTransformation(extent={{-140,-80},{-100,-40}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.oveFloSet"
      },
      "S231:label": "oveFloSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.permit_occStandby",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: occupied-standby mode is permitted",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "permit_occStandby",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ppmCO2",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_CO2Sen",
      "S231:description": "Detected CO2 concentration",
      "S231:graphics": "Placement(transformation(extent={{-220,40},{-180,80}})),iconTransformation(extent={{-140,20},{-100,60}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.ppmCO2"
        }
      ],
      "S231:label": "ppmCO2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ppmCO2Set",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_CO2Sen",
      "S231:description": "CO2 concentration setpoint",
      "S231:graphics": "Placement(transformation(extent={{-220,70},{-180,110}})),iconTransformation(extent={{-140,40},{-100,80}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.ppmCO2Set"
        }
      ],
      "S231:label": "ppmCO2Set"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.samplePeriod",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Sample period of component, set to the same value as the trim and respond that process static pressure reset",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "samplePeriod",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Overrides",
      "S231:accessSpecifier": "protected",
      "S231:description": "Override setpoints",
      "S231:graphics": "Placement(transformation(extent={{60,-100},{80,-80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.oveDamPos"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.uHeaOff"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.uVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.yDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.yVal"
        }
      ],
      "S231:label": "setOve"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.yDam",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yDam"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.yVal",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.uVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yVal"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1",
      "S231:graphics": "Placement(transformation(extent={{-100,120},{-80,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_occSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_parFanPowUni"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_SZVAV"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_typTerUni"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_winSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.permit_occStandby"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VAdjAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VAdjPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VMinOA_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VOccZonMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.zonDisEff_cool"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.zonDisEff_heat"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "setPoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_CO2Sen",
      "S231:isFinal": true,
      "S231:value": "have_CO2Sen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_occSen",
      "S231:isFinal": true,
      "S231:value": "have_occSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_parFanPowUni",
      "S231:isFinal": true,
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_SZVAV",
      "S231:isFinal": true,
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_typTerUni",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.have_winSen",
      "S231:isFinal": true,
      "S231:value": "have_winSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.permit_occStandby",
      "S231:isFinal": true,
      "S231:value": "permit_occStandby"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VAdjAreBreZon_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAdjAreBreZon_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VAdjPopBreZon_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAdjPopBreZon_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VAreBreZon_flow",
      "S231:isFinal": true,
      "S231:value": "VAreBreZon_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VMin_flow",
      "S231:isFinal": true,
      "S231:value": "VMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VMinOA_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VMinOA_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VOccZonMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.VOccMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.VPopBreZon_flow",
      "S231:isFinal": true,
      "S231:value": "VPopBreZon_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.zonDisEff_cool",
      "S231:isFinal": true,
      "S231:value": "zonDisEff_cool"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.zonDisEff_heat",
      "S231:isFinal": true,
      "S231:value": "zonDisEff_heat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.staPreMul",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Importance multiplier for the zone static pressure reset control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "staPreMul",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.staTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Delay triggering alarms after enabling AHU supply fan",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "staTim",
      "S231:value": 1800,
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.SystemRequests",
      "S231:accessSpecifier": "protected",
      "S231:description": "Specify system requests ",
      "S231:graphics": "Placement(transformation(extent={{120,-140},{140,-120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.damPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.durTimDisAir"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.durTimFlo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.durTimTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.floHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TDisSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.thrTDis_1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.thrTDis_2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.thrTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.twoTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uAftSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.valPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yHeaValResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yHotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yZonPreResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yZonTemResReq"
        }
      ],
      "S231:label": "sysReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.damPosHys",
      "S231:isFinal": true,
      "S231:value": "damPosHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.durTimDisAir",
      "S231:isFinal": true,
      "S231:value": "durTimDisAir"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.durTimFlo",
      "S231:isFinal": true,
      "S231:value": "durTimFlo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.durTimTem",
      "S231:isFinal": true,
      "S231:value": "durTimTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.floHys",
      "S231:isFinal": true,
      "S231:value": "floHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.heaCoi",
      "S231:isFinal": true,
      "S231:value": "heaCoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.looHys",
      "S231:isFinal": true,
      "S231:value": "looHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.samplePeriod",
      "S231:isFinal": true,
      "S231:value": "samplePeriod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.thrTDis_1",
      "S231:isFinal": true,
      "S231:value": "thrTDis_1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.thrTDis_2",
      "S231:isFinal": true,
      "S231:value": "thrTDis_2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.thrTemDif",
      "S231:isFinal": true,
      "S231:value": "thrTemDif"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.twoTemDif",
      "S231:isFinal": true,
      "S231:value": "twoTemDif"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.valPosHys",
      "S231:isFinal": true,
      "S231:value": "valPosHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yHeaValResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yHeaValResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yHotWatPlaReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yHotWatPlaReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yZonPreResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yZonPreResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.yZonTemResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yZonTemResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TCooSet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Setpoint temperature for room for cooling",
      "S231:graphics": "Placement(transformation(extent={{-220,210},{-180,250}})),iconTransformation(extent={{-140,150},{-100,190}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.TSet"
        }
      ],
      "S231:label": "TCooSet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TdDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block for damper control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdDam",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TDis",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured supply air temperature after heating coil",
      "S231:graphics": "Placement(transformation(extent={{-220,10},{-180,50}})),iconTransformation(extent={{-140,0},{-100,40}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TDis"
        }
      ],
      "S231:label": "TDis",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TDisMin",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lowest discharge air temperature",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TDisMin",
      "S231:value": {
        "@value": "283.15",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TdVal",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block for valve control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdVal",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.THeaSet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Setpoint temperature for room for heating",
      "S231:graphics": "Placement(transformation(extent={{-220,180},{-180,220}})),iconTransformation(extent={{-140,130},{-100,170}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.THeaSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.THeaSet"
        }
      ],
      "S231:label": "THeaSet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.thrTDis_1",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold difference between discharge air temperature and its setpoint for generating 3 hot water reset requests",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "thrTDis_1",
      "S231:value": 17,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.thrTDis_2",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold difference between discharge air temperature and its setpoint for generating 2 hot water reset requests",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "thrTDis_2",
      "S231:value": 8,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.thrTemDif",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "thrTemDif",
      "S231:value": 3,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiCooCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for cooling control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiCooCon",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for damper control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiDam",
      "S231:value": 300,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiHeaCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for heating control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiHeaCon",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timChe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check the zone temperature status",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "timChe",
      "S231:value": 30,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression",
      "S231:accessSpecifier": "protected",
      "S231:description": "Specify suppresion time due to the setpoint change and check if it has passed the suppresion period",
      "S231:graphics": "Placement(transformation(extent={{-140,240},{-120,260}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.chaRat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.maxTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.TSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.yAftSup"
        }
      ],
      "S231:label": "timSup"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.chaRat",
      "S231:isFinal": true,
      "S231:value": "chaRat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.maxTim",
      "S231:isFinal": true,
      "S231:value": "maxSupTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.samplePeriod",
      "S231:isFinal": true,
      "S231:value": "samplePeriod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.yAftSup",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.uAftSup"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TiVal",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for valve control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiVal",
      "S231:value": 300,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TSup",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Temperature of the air supplied from central air handler",
      "S231:graphics": "Placement(transformation(extent={{-220,-50},{-180,-10}})),iconTransformation(extent={{-140,-40},{-100,0}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.TSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TSup"
        }
      ],
      "S231:label": "TSup",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TSupSet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply air temperature setpoint from central air handler",
      "S231:graphics": "Placement(transformation(extent={{-220,-80},{-180,-40}})),iconTransformation(extent={{-140,-60},{-100,-20}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TSupSet"
      },
      "S231:label": "TSupSet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.twoTemDif",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "twoTemDif",
      "S231:value": 2,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.TZon",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured room temperature",
      "S231:graphics": "Placement(transformation(extent={{-220,240},{-180,280}})),iconTransformation(extent={{-140,170},{-100,210}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.conLoo.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.timSup.TZon"
        }
      ],
      "S231:label": "TZon",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1Fan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "AHU supply fan status",
      "S231:graphics": "Placement(transformation(extent={{-220,-260},{-180,-220}})),iconTransformation(extent={{-140,-188},{-100,-148}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.u1Fan"
        }
      ],
      "S231:label": "u1Fan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1HotPla",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Hot water plant status",
      "S231:graphics": "Placement(transformation(extent={{-220,-290},{-180,-250}})),iconTransformation(extent={{-140,-208},{-100,-168}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.u1HotPla"
      },
      "S231:label": "u1HotPla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1Occ",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_occSen",
      "S231:description": "True: the zone is populated",
      "S231:graphics": "Placement(transformation(extent={{-220,130},{-180,170}})),iconTransformation(extent={{-140,80},{-100,120}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.u1Occ"
        }
      ],
      "S231:label": "u1Occ"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.u1Win",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_winSen",
      "S231:description": "Window status, normally closed (true), when windows open, it becomes false",
      "S231:graphics": "Placement(transformation(extent={{-220,150},{-180,190}})),iconTransformation(extent={{-140,100},{-100,140}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.u1Win"
        }
      ],
      "S231:label": "u1Win"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.uHeaOff",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Override heating valve position, true: close heating valve",
      "S231:graphics": "Placement(transformation(extent={{-220,-170},{-180,-130}})),iconTransformation(extent={{-140,-120},{-100,-80}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setOve.uHeaOff"
      },
      "S231:label": "uHeaOff"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.uOpeMod",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone operation mode",
      "S231:graphics": "Placement(transformation(extent={{-220,100},{-180,140}})),iconTransformation(extent={{-140,60},{-100,100}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.actAirSet.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.minFlo.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.setPoi.uOpeMod"
        }
      ],
      "S231:label": "uOpeMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAdjAreBreZon_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Adjusted area component breathing zone flow rate",
      "S231:graphics": "Placement(transformation(extent={{200,130},{240,170}})),iconTransformation(extent={{100,80},{140,120}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VAdjAreBreZon_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAdjPopBreZon_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Adjusted population component breathing zone flow rate",
      "S231:graphics": "Placement(transformation(extent={{200,160},{240,200}})),iconTransformation(extent={{100,100},{140,140}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VAdjPopBreZon_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.valCloTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check valve leaking water flow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "valCloTim",
      "S231:value": 900,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.valPosHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero valve position, below which the valve will be seen as closed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "valPosHys",
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAreBreZon_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design area component of the breathing zone outdoor airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VAreBreZon_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VAreMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone minimum outdoor airflow for building area",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VAreMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VCooMax_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design zone cooling maximum airflow rate",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VCooMax_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VDis_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured primary discharge airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-220,-20},{-180,20}})),iconTransformation(extent={{-140,-20},{-100,20}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.ala.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.damVal.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.sysReq.VDis_flow"
        }
      ],
      "S231:label": "VDis_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.venStd",
      "S231:accessSpecifier": "public",
      "S231:description": "Ventilation standard, ASHRAE 62.1 or Title 24",
      "S231:label": "venStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VHeaMax_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design zone heating maximum airflow rate",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VHeaMax_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VHeaMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design zone heating minimum airflow rate, for the reheat box with water hot coil, it should be zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VHeaMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design zone minimum airflow setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VMinOA_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{200,100},{240,140}})),iconTransformation(extent={{100,60},{140,100}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VMinOA_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VOccMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone minimum outdoor airflow for occupants",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VOccMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VPopBreZon_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design population component of the breathing zone outdoor airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VPopBreZon_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VSet_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Airflow setpoint after considering override",
      "S231:graphics": "Placement(transformation(extent={{200,250},{240,290}})),iconTransformation(extent={{100,170},{140,210}})))",
      "S231:label": "VSet_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VZonAbsMin_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone absolute minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{200,70},{240,110}})),iconTransformation(extent={{100,40},{140,80}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VZonAbsMin_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.VZonDesMin_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone design minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{200,40},{240,80}})),iconTransformation(extent={{100,20},{140,60}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VZonDesMin_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yCO2",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "CO2 control loop signal",
      "S231:graphics": "Placement(transformation(extent={{200,10},{240,50}})),iconTransformation(extent={{100,0},{140,40}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yCO2",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Damper commanded position, or commanded flow rate ratio",
      "S231:graphics": "Placement(transformation(extent={{200,220},{240,260}})),iconTransformation(extent={{100,150},{140,190}})))",
      "S231:label": "yDam",
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yFloSenAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Airflow sensor calibration alarm",
      "S231:graphics": "Placement(transformation(extent={{200,-170},{240,-130}})),iconTransformation(extent={{100,-150},{140,-110}})))",
      "S231:label": "yFloSenAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yHeaValResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Hot water reset requests",
      "S231:graphics": "Placement(transformation(extent={{200,-80},{240,-40}})),iconTransformation(extent={{100,-80},{140,-40}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHeaValResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yHotWatPlaReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Request to heating hot-water plant",
      "S231:graphics": "Placement(transformation(extent={{200,-110},{240,-70}})),iconTransformation(extent={{100,-100},{140,-60}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHotWatPlaReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLeaDamAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Leaking damper alarm",
      "S231:graphics": "Placement(transformation(extent={{200,-200},{240,-160}})),iconTransformation(extent={{100,-170},{140,-130}})))",
      "S231:label": "yLeaDamAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLeaValAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Leaking valve alarm",
      "S231:graphics": "Placement(transformation(extent={{200,-230},{240,-190}})),iconTransformation(extent={{100,-190},{140,-150}})))",
      "S231:label": "yLeaValAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLowFloAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Low airflow alarms",
      "S231:graphics": "Placement(transformation(extent={{200,-140},{240,-100}})),iconTransformation(extent={{100,-130},{140,-90}})))",
      "S231:label": "yLowFloAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yLowTemAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Low discharge air temperature alarms",
      "S231:graphics": "Placement(transformation(extent={{200,-260},{240,-220}})),iconTransformation(extent={{100,-210},{140,-170}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yLowTemAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yVal",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Heating valve commanded position, after considering override",
      "S231:graphics": "Placement(transformation(extent={{200,190},{240,230}})),iconTransformation(extent={{100,130},{140,170}})))",
      "S231:label": "yVal",
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yZonPreResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone static pressure reset requests",
      "S231:graphics": "Placement(transformation(extent={{200,-50},{240,-10}})),iconTransformation(extent={{100,-60},{140,-20}})))",
      "S231:label": "yZonPreResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.yZonTemResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone cooling supply air temperature reset request",
      "S231:graphics": "Placement(transformation(extent={{200,-20},{240,20}})),iconTransformation(extent={{100,-40},{140,0}})))",
      "S231:label": "yZonTemResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.zonDisEff_cool",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone cooling air distribution effectiveness",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "zonDisEff_cool",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Controller.zonDisEff_heat",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone heating air distribution effectiveness",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "zonDisEff_heat",
      "S231:value": {
        "@value": "0.8",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    }
  ]
}